# CHANGELOG

本项目规格经历 v1.0 → v1.9 共十轮迭代。**自 v2.0 起全部有效结论已合并进
`SPEC.md`**，本文件只记录"哪条结论被哪条取代"，避免九份历史附录继续被误读。

⚠️ **实现时只读 `SPEC.md`**。本文与 `SPEC-REVISIONS*.md` 均为历史留档。

---

## M2.5 收口（2026-10-16，基于 v2.9）

韧性评估（六类故障场景 × 4 配置臂）与正常调度**计算可行性**完成：
**251 项通过、0 跳过**，244 次真实求解（84 个"该臂未安装对应储能"的场景明确跳过），
11 份 YAML 与 `_baseline.py` 哈希未变。M3 未开始。

**原 84.4% gap 已解决**——168 h / 2200 任务实例：**34.69 s，认证全局 gap 0.2884%**，
状态保留为 `feasible`（**0.2884% 是"该解距真实最优不超过 0.2884%"，不是"已证明最优"**）。
新增两个模块，二者**都不放宽精度、不缩短窗口、不放松整数性**：

- `_cost_bound.py`：保留**全部物理二元变量与物理约束**，把逐任务时序替换为
  **必要的总量/累计工作量界**，且**只用后端的对偶界**认证——绝不用松弛后的可行解目标值冒充界
- `_incumbent.py`：取**同实例**已验证的可行排程加 `c·x ≤ c·x₀` 割，保留全局最优不被切掉

该结果可安全用于 M3 外层 BO：认证界是**包含最优值的区间**，不只是"看起来收敛"。

⚠️ **`T_island` 当前是平目标，不得用于配置排序**。孤岛观测**全部右删失**
（`censoring_rate = 1.0`；`t_island_probability_mass = 0.3659`，而 `active_probability_mass = 0.4878`），
G2/G6/G12/G24 各档在**延长至 168 h 后仍全删失**。
即当前参数下**储能定容对孤岛续航无可测影响**——这本身是一条结论（指向任务暂停与
风光/负荷平衡主导，而非储能电量），但作为 BO 的目标项 f3 它是**平坦的**。
**平坦目标比有噪声目标更危险**（看起来干净）。启用 f3 排序前必须先
**延长故障时长**或**标定到储能真正成为瓶颈**。

⚠️ 另记：**S-base 的弃电随储能容量放大**（A0 = 0.0，A1 = 2010.8 MWh）——
这是 §3.5 ① "只充到 `soc_ref`" 这条**策略约束**的直接后果（BS3），
不是物理限制。与其余四策略对比时该不对称是内建的，报告须说明。

---

## M2 收口（2026-10-16，基于 v2.9）

M2 内层 MILP 双模式完成并验收：**190 项通过、0 失败、0 跳过**（46 化学 + 134 不变量 + 10 冒烟），
11 份 YAML 哈希全部保持不变。新增 `src/aidc/model/_baseline.py` 承载 S-base 前向规则。

三条 D4 全部通过，且 v2.9 的 ⓪ 终端平衡预充另有独立用例
（`test_s_base_terminal_precharge_covers_last_hour_forced_discharge`）、
最低价补电（`test_s_base_grid_recharge_uses_lowest_price_then_earliest_tie`）、
弃电归因（`test_s_base_surplus_stops_at_reference_and_audits_soc_cap_curtailment`）、
物理不可行（`test_s_base_physical_shortage_remains_infeasible`）各自覆盖。

关键实现口径（均与 SPEC 一致，记录备查）：

- **S-base 不调用优化器**，`status = feasible`、`optimized = false`、`mip_gap = null`
  ——**不得**把 `null` 当作最优性声明。168 h / 2200 任务实例 A0、A3 各约 **2.45 s**，终端 SOC 闭合
- **⓪ 的"除以 η"是松上界**：真正的配额由**母线侧精确充电量**与名义 SOC 动态共同约束，
  故该松界不额外授予充电量（实现方另附了说明，避免被误读为口径变更）
- **`parallel_discharge = true`** 用共享利用率 `λ` 按**功率上限**比例分配，
  `p_x = min(power_cap_x·λ, 正部 SOC 能量上限_x)`——能量饱和时另一体系接续，
  全部为精确 MILP 行，**未**出现 `λ·SOC` 双线性项（符合 v2.8 澄清三）

⚠️ **仍阻塞 M3**：168 h / 2200 任务 **S-cost** 实例 60 s 内实际 gap **84.4%**，
本轮未处理、也未缩短窗口或放宽精度。**不得**用该目标值排序配置或喂给 BO。
须在 **M2.5** 解决（滚动时域或缩短窗口），否则 M3 的外层 BO 拿到的是噪声。

---

## v2.9 · S-base 终端的**双向**修正（1 条实质 + 2 处更正）

v2.8 的 S-base 定稿仍有一个终端反例与两处文字冲突，实现方在写代码前报出。三条**全部成立**。

| 项 | 问题 | 处置 |
|---|---|---|
| BS1 | **"有界充电"仍不能保证终端相等**。v2.8 让 ① 与 ② 都只充到 `soc_ref`，但**规则 ③ 的强制放电不受任何充电规则控制**——缺额超进口容量时必须放电，只能靠提前充入等量（含双向效率）抵消。反例（两小时、`η_ch = η_dis = 0.978`、`E = 100 MWh`、`soc_ref = 0.5`、`import_capacity = 1.5 MW`）：bus 需求 `[0.96957, 1.72557] MW` → t=1 无盈余且不触顶故不充电，t=2 强制放电 `0.22557 MWh` → 末态 SOC `0.49769356 ≠ 0.5`，且**无规则允许回升**。真实 MILP 在同一实例 `optimal`/`gap = 0`，证明是**规则自致**而非容量不足 | 新增 **⓪ 终端平衡预充**：当窗口存在电网触顶造成的强制放电时，允许提前充入 `E_need = D_forced/(η_ch·η_dis)`，时段选择与 ③ 同规则（`price_buy` 最低，tie 按 `t` 升序）。上例 `E_need = 0.23583249 MWh`，峰值 SOC `0.50230659` **在可用带 `[0.3, 0.7]` 之内**，t=1 进口 `1.20540249 < 1.5` 上限。⓪ 的额度由强制放电量**反推**，非"尽可能多充"，故与套利可区分。新增审计量 `s_base_terminal_reserve_mwh` 与 `s_base_forced_discharge_mwh` |
| BS2 | **"normal 不得返回 `infeasible`"与同节的物理短缺示例直接矛盾**。§3.5（一）明确要求"1 h、bus 1.35 MW、电网 0.5 MW、无储能 → `unserved_elec = 0.85 MW`，应判 `infeasible`"，而绝对禁令把这一情形也堵死 | 限定适用范围：**禁止"规则自致"的不可行**（实例容量充足却仍偏离 `soc_ref` → 实现 bug，常见原因是漏掉 ⓪）；**`unserved_elec > 0` 的物理容量不足必须原样报告 `infeasible`**。两者判据不同，不得互相掩盖 |
| BS3 | **错误理由**。v2.8 称"`soc_ref` 之上的空间不是可用容量的一部分"——**不是物理事实**。按 §2.3 对称带，`γ = 0.5`、`soc_ref = 0.5`、标称 `[0.1, 0.9]` → 可用带 `[0.3, 0.7]`，**参考值之上明确可充电**；中情景 20 ℃ 钠电参数为 `[0.1032, 0.8968]` | 改为"**S-base 的策略约束**"：① 只充到 `soc_ref` 是为与 A0 基线可比、不做主动储备，**不是**容量事实。明确 **不得写进 `usable_band`**，**不得影响其余四条策略**（它们的优化器可自由使用 `soc_ref` 以上空间）。⓪ 的额度同样只是 S-base 的策略额度 |

§9.28 相应改为**必测 ⓪**：构造电网恒触顶的两小时实例，断言 `E_need` 被实际充入、
SOC 峰值仍在可用带内、末态等于初值。**无 ⓪ 时该实例必然偏离**——这正是该条要锁死的。

⚠️ **性能问题仍未解决（阻塞 M3）**：168 h / 2200 任务实例 gap 84.4%，
目标被 SLA 惩罚项主导约 5:1。本轮未改时间窗或求解容差。

---

## v2.8 · M2 两项裁定的**实质后果**修正（2 条实质 + 4 处同步）

实现方按 v2.7 重跑（153 通过、3 失败、0 跳过，失败均为占位分支抛 `ValueError`），
并验算出 v2.7 两项裁定各自带来一个**实质性后果**。两条**全部成立**，此处修正。

| 项 | 问题 | 处置 |
|---|---|---|
| BR1 | **S-base 的 ① 与 ② 单向，规则自致 `infeasible`**。v2.7 只要求 ② 电网补电"只充到 `soc_ref`"，而 ① 盈余充电不受此限；储能又不放电（③ 不触发）。于是 SOC 一旦被推过 `soc_ref` 就**没有任何规则能降回来**。反例：bus 需求 1.35 MW、可再生 [1.35, 2.35] MW、`η_ch = 0.978`、`E = 100`、`soc_ref = 0.5` → 末态 0.50978 ≠ 0.5。**默认 168 h 输入即触发**（满载母线需求上界 6.20 MW < 进口容量 30 MW，而可再生 164 h 越过该上界） | **① 也改为"只充到 `soc_ref` 为止"**，超出部分记弃电。② 管"低于"、① 管"高于"，两侧有界后末态 SOC 恒等于 `soc_ref`。该修正**收紧 ①**（不放松 ③），储能仍不放电、无套利。新增 `s_base_surplus_charge_mwh` 与 `s_base_curtailed_from_soc_cap_mwh` 入结果表。**明确：S-base 在 normal 模式下不得返回 `infeasible`**——出现即实现 bug |
| BR2 | **1b 的位置会牺牲非关键供电**。v2.7 把"Na 优先"插在关键负荷与**非关键负荷之间**，并假设它"只决定由哪一体系供同样的负荷"。该假设不成立：先固定 `Li = 0` 会**限制总供电能力**。反例（单小时、`PUE = 1`、`IT = 1 MW`、`f_crit = 0.6`、Na 可 0.6 MW、Li 可 0.4 MW、能量均充足）：v2.7 的顺序给出 `shed_nc = 0.4 MW`，而两体系合计本可供电 1.0 MW——即**用供电换循环寿命**，与 §3.7 第 1 条（服务优先）冲突，且 `discharge_order` 的配置理由不支持这个代价 | **把化学体系偏好下沉为第 4 级**，在 `z1`/`z2`/`z3` 全部固定之后才最小化 Li 放电。两条不变式（偏好只加在最优面上、不触发 `feasible_not_proven`）仍成立且更易守住。§9.27 改为**只在 Na 充裕场景**要求 `Σ p_dis_Li ≈ 0`，并同时断言 `shed_nc = 0`；**禁止**构造"Na 不足、靠 Li 补足"的场景去要求 `Li ≈ 0` |

⚠️ **v2.7 报告的两个数字须重新对账**：报告称"153 通过、3 失败"，但当时
`test_invariants.py` 里 D4 三条测试引用的是**不存在的接口**
（`_m2_s_base_result` 未定义、`P_disch_*`/`P_ren`/`dt_h` 均非真实列名），
本应在**收集或运行阶段直接报错**，不会呈现为"3 个因 `ValueError` 失败"。
现已逐条更正列名与助手（真实列名为 `p_dis_Na`/`p_dis_Li`，时间步在
`traj.attrs["dt_hours"]`，进口容量在 `cfg["system"]["grid"]`）。
**验收数字必须与被测文件对应**：后续报告须附**逐条测试名清单**，不能只给汇总数。

⚠️ **仍未解决的性能问题（阻塞 M3）**：168 h / 2200 任务实例在 60 s 内 gap **84.4%**，
且目标被 SLA 惩罚项主导约 5:1。M3 外层 BO 需数百次内层求解，此规模必须先解决。

---

### v2.8 附：四条口径澄清（实现方复核时提出，全部采纳）

| 项 | 澄清 | 裁定 |
|---|---|---|
| 澄清一 | S-base ③ 的"放不满则记 unserved"与 normal 模式"零削减"看似冲突 | `unserved_elec > 0` **只是诊断**，说明该窗口在给定容量下**不可行**，S-base 须**原样报告 `infeasible`**，不得当作正常轨迹交付。构造例：1 h、bus 1.35 MW、电网 0.5 MW、储能 0 → 0.85 MW 缺口应判不可行 |
| 澄清二 | "单趟前向"与"窗口级价格/SOC 预处理"是否相容 | 相容。禁止的是**优化**，不是**前瞻**。口径 = "输出由确定性规则算得，不由求解器优化得到"，**不是**"严格因果、无前瞻"。预处理只许读输入，不许读决策 |
| 澄清三 | `parallel_discharge = true` 的"比例"是否含 SOC 能量上限 | **只指功率上限** `min(P_nom, c_max·E_nom)`。含能量会让出力比成为状态相关量 → **双线性项**。能量不足由各自 SOC 约束自然限制。默认 `false`，不影响本轮 |
| 澄清四 | S-base 与 §9.27 的测试覆盖缺口 | §9.28 须补**电网触顶**与**电网补电**两个分支用例；§9.27 在 Na 充裕场景必须**直接**断言 `Σ p_dis_Li ≈ 0`，不得靠无条件 `Σ Na ≥ Σ Li` 兜底（兜底无法区分"取到第 4 级最优解"与"随机取了个并列解"） |

另更正 SPEC §3.5 一处**我方笔误**：v2.7 写"整周不放电又整周不充电，末态 SOC 会**漂离** `soc_ref`"——
**是错的**，不充不放时 SOC 保持不变（§2.3 状态保持动态无损）。
真正的问题是**盈余充电把 SOC 推过 `soc_ref`**，方向恰好相反。

---

## v2.7 · M2 裁定两项未决规则（2 条裁定 + 1 处性能警示）

实现方在 M2 报告里主动拒绝为两条规则自行选择（未把猜测当作实现），此处裁定。

| 项 | 问题 | 处置 |
|---|---|---|
| BQ1 | **故障顺序放电语义未定义**。`parallel_discharge = false` 有两种读法："每小时只许一种体系出力"，还是"同小时内 Na 优先、触及上限后 Li 接续补足"？实现遇两体系同放即抛 `ValueError` | 明确为**优先级顺序**，并写明**不存在"每小时一种体系"这一读法**。三条理由：① 与 §3.7 第 1 条（关键负荷优先）直接冲突——Na 不足而 Li 有余时逐时互斥会削减关键负荷、造成**假孤岛**；② 使 `T_island` 依赖日历时序而非物理量，而它是 §5.4 的目标项 f3；③ `discharge_order` 的配置理由本身就是优先级规则。另定义 **1b 级字典序** `min Σ_t P_disch_Li`，且**只能在 `z1 = z1*` 的最优面上最小化**——写成第一级里的 `+ε` 项会让求解器用"多削减关键负荷"换"少放 Li"（与 BN5 同一机制）。1b 未证明最优**不**触发 `feasible_not_proven`（§3.8b 只约束第一级） |
| BQ2 | **S-base 储能规则未定义**。§3.5 原有两行可相反读（"储能：缺额必须由储能平衡" vs "购电：缺口全由电网补充"）。实现拒绝自行选择 | 明确为**电网优先、储能只补容量缺口**：① 可再生先自用 ② 缺额先由电网补足至 `import_capacity` ③ **仅当缺额超过进口容量**时差额由储能补 ④ 盈余先充储能、充不进的记弃电。指明当前配置下（`import_capacity = 30 MW` 而 `IT_base ≤ 1.08 MW`）两读法几乎从不分岔，S-base 退化为近似 A0 基线是**预期结果**。另**固定 S-base 与 SOC 终端约束的交互**（此前完全未定义）：仅允许"为达标末态 SOC"的电网补电，只充到 `soc_ref`，时段取窗口内 `price_buy` 最低的若干小时（tie 按 `t` 升序，保证 §9.39 确定性），并写入结果表 `s_base_grid_charge_mwh` 与所用时段 |
| BQ3 | **标定矛盾（记录，本轮不改配置）**。`economics.yaml` 注释称按 `cycle_life` 保护更长的体系，但 Na 与 Li 的 `cycle_life.mid` 当前**都是 6000**——该理由在当前参数下不成立 | 记入 SPEC §3.7 与本节；标定后若 Na 寿命仍不长于 Li，须重新论证放电顺序（该选择会影响结论） |

新启用测试：**§9.26–9.28（测试组 D4 · 降级策略与基线规则）**
（v2.8 追加：并补四条口径澄清 + 两处测试覆盖缺口的整改要求，见 §3.5 末）：

⚠️ **D4 测试骨架的列名与助手错误（v2.7 追加修正）**：本轮新写的三条 D4 测试
引用的是**不存在的接口**，实测无法运行——`_m2_s_base_result` 从未定义（`NameError`），
`P_disch_Na` / `P_disch_Li` / `P_disch` / `P_ren` / `dt_h` 都不是 `TRAJECTORY_COLUMNS`
的真实列名（真实为 `p_dis_Na` / `p_dis_Li`，时间步在 `traj.attrs["dt_hours"]`），
`import_capacity_mw` 也不在 `solver_info` 里（在 `cfg["system"]["grid"]`）。
已逐条更正，并在 SPEC §9.26–§9.28 同步列名（`p_dis_*`，非 `P_disch_*`）。
**因此 M2 报告中"153 通过、0 跳过"与当前测试文件不一致**——该数字不可能来自
包含这三条测试的文件。收口前须按测试名逐条对账重跑。

⚠️ **两处实现占位仍待补齐**（裁定已给出，代码未跟上）：
`_apply_fault_storage_policy` 与 `_apply_baseline_rules` 目前直接 `raise ValueError`；
两体系故障轨迹与 S-base 前向规则**尚未实现**。另 `solver_info["s_base_grid_charge_mwh"]`
在 `dispatch.py` 中尚不存在（§9.28 要求写入）。

⚠️ **性能警示（不阻塞 M2 收口，但阻塞 M3）**：168 h / 2200 任务 / 76884 变量的正常模式实例，
在 60 s 时限内只到 **84.4% gap**（`mip_dual_bound = 558473` vs `objective = 3585048`）。
同实例 `sla_penalty_yuan = 3,001,575` 而 `operating_cost_yuan = 583,473`——
目标被 SLA 惩罚项主导约 **5:1**，MIP 上界因此被压得很低。
**不得**用该目标值排序配置（实现方已在报告中主动声明）。M3 的外层 BO 需要数百次内层求解，
此规模必须先在 M2.5 解决（滚动时域或缩短窗口），否则 BO 拿到的是噪声。

---

## v2.6 · 阶段零六次回归复核（3 处 codex 复读发现）

第六轮回归复核。三处均为 codex 完整阅读 SPEC v2.5 后发现，未经自行修改，等待确认后修正。

| 项 | 问题 | 处置 |
|---|---|---|
| BP1 | README:145 供热分配约束式仍写"两式共用产热上界 M"，与正文 M₁/M₂ 常数差额界不一致 | 改为 `M₁ = max(0, U−D)`、`M₂ = D` 的分开形式，并说明 `U(t)` 取满载常数界 |
| BP2 | SPEC §3.8b（原行 1143）写"计入 censoring_rate（作为'不可判定'而非'删失'）"；§3.8b 后段（行 1247）又写"不计入 censoring_rate"。两处相反 | 统一为**不计入** censoring_rate，单列 n_unproven。§3.8b 权威段已是"不计入"，修正前段使其一致 |
| BP3 | SPEC §3.8b 反例（R-SOUTH）称"实际关键负荷本可全程维持"，但母线供电 0.5 MW < 关键负荷需求 0.870912 MW，关键负荷不可能全程维持；真实最优仅让关键削减最小（`shed_c* = 0.274749 MW`），而非零 | 将该句改为"真实最优的关键削减更小"并附正确说明：关键负荷无法全程维持，反例意义在于说明 gap 接受会固化不必要的额外关键削减 |

---

## v2.5 · 阶段零五次回归复核（4 条实质 + 5 处同步）

第五轮回归复核。**核心是两处"容差问题"的第二种形态，以及一处我自己的符号错误。**

| 项 | 问题 | 处置 |
|---|---|---|
| BO1 | 新增阈值未贯穿续航与删失定义。§5.2 用 `shed_c ≤ 1e-9`，§5.3 仍写 `shed_c > 0` 截止、要求全窗口**严格为零**才删失；`metrics.py` 两种说法混用。反例：`G2` 全窗口 `shed_c = 5e-10`，新判据给 2 h + 删失，旧定义给 0 h + 未删失 | §5.3 统一为 `shed_c > ε_shed`，删失条件改为 `∀t: shed_c(t) ≤ ε_shed`；`metrics.py` 同步 |
| BO2 | `τ = 0` 还需**第一级最优性**的验收规则。§3.7 要求 `z1*` 是全局最小值，但 §3.8 仍允许 1% gap。R-SOUTH、供电 0.5 MW 时真实 `z1* = 0.370912`，把关键削减 +0.001 得 `0.372262`，相对 gap 仅 **0.36265%**，被 1% 门槛接受；固定后即使 τ=0 仍保留不必要的关键削减 | 新增 **§3.8b**：第一级 `mip_gap = 0`；未证明最优时 `status = "feasible_not_proven"`，该场景 T_island 标为**不可判定**（`NaN`，不计入均值也不计入删失率，单列 `n_unproven`）；`unproven_rate > 20%` 须减小窗口而非放宽 gap。**明确禁止用 `z̃1` 静默代替 `z1*`** |
| BO3 | N-1"完整满足"范围不一致。§5.3 要求全部 `it_shed = 0` 且热缺口为零；`ResilienceResult.full_service` 只表示关键负荷与市政供热完整满足。`shed_c=0, shed_nc>0, unserved_heat=0` 时两者结论**相反** | 统一为**关键负荷**口径（与 T_island 判据一致）。`full_service` 语义明确为"关键服务"，另设 `full_service_strict` 表示"全部负荷零削减"；给出三级服务状态表（完整/关键/部分）。新增 `epsilon_heat_mw_th` |
| BO4 | **我的论证算错了符号。** v2.4 称"同一套 δ 逻辑对加权同样成立"——从非关键向关键转移 δ 时 `ΔJ = (w_c − w_nc)·PUE·δ > 0`（`w_c > w_nc`），最小化目标**变差**，求解器**不会**选择这个转移。**该反例不成立** | **保留"故障期禁止加权"的规定，但更换理由**：加权允许**层级间交换**——为保关键负荷可能需少开热泵而增加 `unserved_heat`，加权只要 `w_h·Δ(unserved_heat) < w_c·PUE·δ` 就接受，而 `w_h/w_c` 无依据保证足够小。精确字典序没有这个自由度 |

**同步遗漏（5 处）**：

| 位置 | 问题 | 处置 |
|---|---|---|
| `PROMPT.md` | 仍要求 `M = Q_hp_max`，会重新引入已确认的低产热不可行问题 | 改为 `M_1/M_2` 常数差额上界，并同时制止"取大数" |
| SPEC §2.4（六） | 称两个 τ 默认均为 `1e-6`，与配置及下文 `tau_rel = 1e-9` 不同 | 更正为 `τ_floor = 1e-6`、`τ_rel = 1e-9` |
| SPEC §8.2 轨迹列 | 未列入 `shed_c` / `shed_nc`（源码 `TRAJECTORY_COLUMNS` 已加） | 补入，并说明 T_island 与 N-1 判据都读 `shed_c` |
| `thermal.py` | `waste_heat` 签名仍是 `IT_load, P_cool`，与正文关键字 `IT_served, P_cool_served` 不一致 | 改签名（入参名即口径，防调用方误传需求侧） |
| `test_invariants.py` | 两处旧说明：仍允许 `D·(1+tol)+I`；称漏热泵电费会"双免费、中性化" | 均改为与正文一致 |
| `metrics.py` | `aggregate_resilience` 仍写"判据为 full_service 为真"而未说明范围已改为关键负荷；同行还残留 `§V4` 引用 | 补明判据为**关键服务**（`shed_c ≤ ε_shed` 且 `unserved_heat ≤ ε_heat`），并说明 `full_service_strict` 不参与判定；`§V4` → `§5.4` |

**教训（BO2）**：**容差问题有两种形态，我之前只防了一种。**
第一种来自**约束**放松（`τ > 0`），第二种来自**求解精度**不足（`gap > 0`）。
两者机理不同、修法不同，但后果一样：下游的二元判据被翻转。
**凡下游有阈值判据，上游不仅约束要精确，求解也要证明最优。**

**教训（BO4）**：**反例必须对目标函数重新推导，不能从别处搬符号。**
v2.4 的 δ 反例在 §2.4 成立（那里两项**同级**且抵消），
搬到加权层级上符号就反了（`w_c > w_nc` 使目标变差）。
**我保留了正确的结论，但用了一个错的证明**——这与 v2.1 的
"结论对但理由错"是同一类问题，而这已经是第三次出现。

---

## v2.4 · 阶段零四次回归复核（6 条）

第四轮回归复核。**核心是一处实质冲突：容差字典序与二元续航判据不能共存。**

| 项 | 问题 | 处置 |
|---|---|---|
| BN1 | 故障验收仍用旧电力口径。§9.32、§9.25、`_served_load`、`test_power_balance_closed`、PROMPT、README 都写 `IT_served = IT_load − unserved_elec`，并把母线失供加在供电侧、需求侧却混用 IT 需求与被供制冷。R-SOUTH 下正确实供 0.79644 MW，旧式给 0.69888 MW；旧功率测试产生 0.09756 MW 假残差，**会把正确轨迹判失败** | 全部改为 `IT_served = IT_load − it_shed`、`unserved_elec = PUE·it_shed`。功率平衡左右两侧统一为"实际被供"口径（失供量作为派生量，**不放左侧**）。新增断言 ⑥ `shed_c + shed_nc = it_shed` |
| BN2 | 正确 Big-M 未同步到实现说明。`thermal.py` 与 `PROMPT.md` 仍要求两式共用 `M = Q_hp_max`。R-NW 下 `M = 0.67032 < D = 3.5`，两分支均超界不可行；M 含实供决策表达式还会产生双线性项 | 同步为 v2.3 的 `M_1 = max(0, U−D)`、`M_2 = D`，`U(t)` 取满载常数界；补逐分支验证 |
| BN3 | 上一轮修改热泵测试时引入 `kappa` 未定义变量，实际调用报 `NameError` | 删除该变量（κ 当前为 0），并注明将来取正时应从 `sys_cfg["thermal"]["kappa_cooling_heat"]` 读取 |
| BN4 | 韧性模块保留作废契约。`metrics.py` 仍要求已删除的三项 `critical_load_fraction`；续航说明仍按首次 `unserved_elec > 0` 截止（该场景下总失供为正但关键负荷完整满足，旧判据错误归零）。轨迹列缺 `shed_c/shed_nc`，聚合契约缺关键 EENS | `critical_load_series` 改为单一 `f_crit`（IT 侧），并说明设施侧需再乘 PUE；`evaluate_scenario` 的 T_island 判据改为 `shed_c > ε_shed`；轨迹列补 `shed_c`/`shed_nc`；`aggregate_resilience` 输出补 `eens_critical`、`eens_heat` |
| BN5 | **实质冲突**：容差字典序与"关键负荷满足"的二元判据不能共存。同一 R-SOUTH 场景，第一级最优值为 0，`τ_floor = 1e-6` 允许把 `δ = 1e-6/PUE = 7.407e-7 MW` 从非关键挪到关键——功率不变、第一级仍满足容差、第二级严格改善 1e-6，于是出现 `shed_c > 0`，严格判据给出 `T_island = 0` | **第一级改用精确字典序 `τ = 0`**（`z1 ≤ z1*`，因 `z1 ≥ z1*` 恒成立，合起来即 `z1 = z1*`）。判据加数值阈值 `ε_shed = 1e-9 MW`。**明确禁止对第一级用加权近似**——`w_c ≫ w_nc` 对同一套 δ 逻辑同样失效 |
| BN6 | 辅助项容差门槛自相矛盾。正文允许 `max(1e-6, 1e-9·\|z*\|)`，§9.31 要求绝对差 `< 1e-6`；`z* = 1e6`、差异 `5e-4` 时前者通过后者失败。且正文称两个 τ 默认均为 1e-6，配置中 `tau_rel` 实为 1e-9 | 定义**同一个** `门槛(z*) = max(τ_floor_abs, τ_rel·\|z*\|)`，正文与 §9.31 引用同一公式；明确 `τ_floor_abs = 1e-6`、`τ_rel = 1e-9`，并注明三处（正文/配置/测试）必须一致 |

**教训（BN5）**：**容差不能与二元判据共存。**
只要某个下游结论是"是/否"（关键负荷是否满足、是否失供），
那么上游目标里的任何正容差都会被求解器**精确地推到边界上**——
因为下一级目标严格偏好这么做。这不是数值噪声（噪声是随机的），
而是**优化器主动选择**的、量级等于容差的、方向确定的偏移。
**凡下游有阈值判据，上游对应层级必须精确。**

**教训（BN4/BN1）**：**改口径必须全链路搜索一次。**
v2.3 改了 §2.1 的定义，但没有回搜所有引用该定义的位置——
测试辅助函数、功率平衡断言、PROMPT 触发词、README 提示、韧性接口
五处仍在用旧式。**"改了定义"和"改了所有用它的地方"是两件事**，
后者需要一次全仓关键词检索，不能靠记忆。

---

## v2.3 · 阶段零三次回归复核（6 条）

第三轮回归复核（未修改文件，只读检查）。**所有 6 条成立，核心是 Big-M 非线性问题和设施侧口径未真正接入故障供电链。**

| 项 | 问题 | 处置 |
|---|---|---|
| BM1 | Big-M 编码有三处错误：① 界不足（`M = Q_hp_max(IT_served)` < `D − M`，两分支都无解）；② 非线性（`IT_served` 是决策变量，`M·y` 是双线性项，模型不再是 MILP）；③ 分支标签反向。R-NW 无柔性时 `M = 0.67032 < D = 3.5`，直接不可行 | 改用**常数**上界 `U(t) = min(热源侧满载, 需求侧接纳)`，两个 `M` 分别是放松差额 `M_1 = max(0, U − D)`、`M_2 = D`。逐分支验证写进正文。MILP 性质恢复。参见 §2.4（四） |
| BM2 | §5.2 改名"设施侧"但判据仍是 `unserved_elec = 0`，而 `unserved_elec` 是全部 IT 的母线缺口，≠ 关键 IT 满足。R-SOUTH 算例：供电 1.0752 MW → `it_shed = 0.27876 MW`，其中全部是**非关键**，`shed_c = 0`，关键负荷满足；`T_island` 应继续计时，但 `unserved_elec = 0.37632 > 0`，旧判据让 `T_island = 0`。v2.2 的三分数公式本身也不闭合（R-NW 下之和 0.869022 ≠ 0.7182） | **重写 §5.2**：改为单一 IT 侧参数 `f_crit`，`critical_it = f_crit · IT_base`；判据改为 `shed_c = 0`；EENS 拆为三个独立量（`EENS` 全量、`EENS_critical` 仅关键、`EENS_heat` 热侧），不得合并 |
| BM3 | 两阶段辅助优化用 `z ≤ z*·(1+τ)`；当 `z* < 0`（`S-carbon` 可以为负）时要求 `z` 比已知最优值**更优**，第二阶段无解 | 改为加性容差 `z ≤ z* + τ_abs`，`τ_abs = max(τ_floor, τ_rel·|z*|)` |
| BM4 | `minimum_required_avg_utilization` 的 `derived_from` 写了 `max_required_avg_utilization`（规范真源 ID），不是合法的 `authorized` 路径，校验器会报错 | 改为完整路径 `gen.task_generation_constraints.max_required_avg_utilization` |
| BM5 | SPEC §2.4 仍写"正确做法不是加二进制"（v2.1 作废文字），与下文的 v2.2/v2.3 要求矛盾；dispatch.py 仍有旧解释（v2.1 已被推翻） | 删除/更新作废文字；dispatch.py 和 thermal.py 的分配注释对齐 v2.3 |
| BM6 | `test_heat_pump_physical_limit` 用 `IT_load + P_cool`（等价于 κ=1 且用需求侧），正确口径是 `IT_served + κ·P_cool_served`（κ=0）。R-EAST 差值 0.08781 MW，违规解会通过 | 改用 `IT_served`，κ=0，加注释说明旧写法的 35% 高估及故障模式偏差 |

**教训（BM1）**：Big-M 的取值规则是"覆盖**被放松约束**的最大差额"，不是"被约束变量的上界"——后者有时是前者，有时（D > U 时）远大于前者；此外 M **必须是常数**，任何含决策变量的 M 都会把 `M·y` 变成非线性项。v2.2 连这两条都违反了，原因是直接类比了"M 大到能覆盖变量"的朴素写法。

**教训（BM2）**：改名不等于改口径。v2.2 把变量叫"设施侧"，但判据的代码路径没动，仍用 `unserved_elec = 0` 作为"关键负荷满足"的充要条件——然而 `unserved_elec` 是母线侧**全量**，从不区分关键与非关键。引入 `shed_c` 作为独立变量是必须的；单靠重命名不能解决逻辑问题。

---

## v2.2 · 阶段零二次复核修正（9 条）

第二轮阶段零复核。**核心是一条反例，推翻了 v2.1 的中心论断。**

| 项 | 问题 | 处置 |
|---|---|---|
| BL1 | **"目标中 `Q_boiler` 系数为正即可保证市政优先"是错的。** R-EAST 参数下（`IT_base = 1.0752`、COP = 4、η_rec = 0.7 → `Q_hp = 1.00352`，市政需求 0.8、工业接纳 1.0），"工业优先"分配（`Q_mun_hp = 0.00352`、`Q_ind = 1.0`、`Q_boiler = 0.79648`）满足全部线性约束，且与"市政优先"的 `S-carbon` 目标值**完全相同**（同为 −44.7744），ε 项也相同 | **推翻"无需二进制"，改为每时段一个二进制 `y(t)`**。根因：δ 单位热量从工业挪到市政时，`Q_boiler` 与 `Q_ind` **同时减少 δ**，碳排变化为 `δ·(ci_ind_sub − ci_boiler)`；默认参数下两者都是 220，变化量为 **0**。v2.1 逐个检查系数符号，忽略了**两项由同一个 δ 耦合**——该条件既不充分也不必要。同时明确：`Q_ind` 侧**仍可**靠目标压力（其边际价值恒为正），只有市政侧需要二进制 |
| BL2 | `S-heat` 的权威公式表仍漏 `+ P_hp·price_buy`（§3.5、§9.19、配置、PROMPT 都要求） | 表格补齐。**并更正一处错误解释**：早期称"漏掉热泵电费会造成双免费、两选项中性化"——**错了**，锅炉成本还在时仍是 0 对 320，锅炉并未免费。真实后果是**系统性偏向多开热泵**，虚高余热贡献占比。修的是偏差方向，不是中性化 |
| BL3 | §5.2 定义关键负荷总量为 `IT_base`（含基础制冷、安全系统份额），故障功率链却在 `IT_base` 外**另加**按 PUE 的制冷。R-NW 下两者差 35%（`PUE−1`） | **统一到"设施侧（母线侧）"口径**：三个分数是母线侧配电份额，`critical_load_total` 与 §2.1 的功率平衡**同一侧**，可直接比较。新增**§5.2b 定义 EENS 统计范围**（此前完全缺失）：只统计 `unserved_elec`，不含 `it_shed`（同一量）、不含 `unserved_heat`（单列 `EENS_heat`）、制冷不单列 |
| BL4 | registry 引用仍未闭合：阈值路径存在却未登记为 `authorized`；`gpu_capacity_s1_reserved`/`gpu_capacity_plan` 的依赖漏 `s1_reserved_fraction`；`it_base_mw` 漏其直接依赖的预留卡数 | 补登记两个 `canonical_config_truths`（`sla_floor`、`max_required_avg_utilization`）；三条 `derived_from` 全部补全；新增**依赖链校验算法**（含可达性闭包与环检测）——仅查"每项可解析"不够，还要确认每个派生量最终能追溯到配置真源 |
| BL5 | 删策略权重时误删了 `S-balance` 必需的 cost/carbon/heat 三项权重，导致该策略无法实现；`w_sla_balance` 与策略条目里的 `w_sla` 又各定义一次 0.3 | 恢复 `strategies[S-balance].weights`（0.5/0.5/0.5）；`w_sla` 的**唯一真源固定在 `sla.w_sla_balance`**，策略条目不再重复。说明：**"五个策略各有独立标量目标"是说前三者不共用权重，不是说 S-balance 不需要权重**——它本身就是"归一化后加权"的定义 |
| BL6 | `test_invariants.py` 有**语法错误**：v2.1 编辑时提前关闭 docstring，中文说明落到 Python 语句中（`SyntaxError: invalid character '⚠'`）；另有多条需求解器的测试缺 `solver` 标记，`-m "not solver"` 排除不掉；README 仍用旧 `-k` 命令 | 重写该函数，docstring 结构已全文件核对（每个 `"""` 闭合后紧跟代码）；补 13 处 `solver` 标记；新增 `test_heat_allocation_binary_present`；README 改用 `-m "not solver"` |
| BL7 | 源码契约保留作废口径：`carbon.py` 制造碳要求 kgCO₂/kWh 并在公式中乘 1000（与内部单位冲突，属**双重换算**）；`objective.py` 仍写 LCOE 分母为年放电量、多处仍写 12 个代表日；`dispatch.py` 轨迹列仍含已删除的 `z_boiler`；SOC 测试无条件要求首末相等 | 四处全部修正：`carbon.py` 改为内部单位且**明确禁止再乘 1000**；`objective.py` 改为年服务电量 + 5 个 168 h 代表周 + 低保真 f3 = NaN；`dispatch.py` 列名改为 `y_heat_alloc` 并补 `IT_served`/`it_shed`/`P_cool_served`；SOC 测试按 `_traj_mode` **仅对 normal 模式**断言首末相等 |
| BL8 | 有限 ε 加权项被直接称为"严格字典序优化"。没有主目标差距下界，不能由 ε 小推出"不改变主目标" | 明确**两种做法**：(甲) 两阶段求解（严格，解两次 MILP）；(乙) 单次加权（近似，默认，须显式声明为近似）。并加要求：若 `Q_dump`/`Q_unused` 参与结论，必须验证其对并列解不敏感。配置中新增 `auxiliary_lexicographic_term.method` |
| BL9 | §12 核心演示要求图"讲清低温下锂电消纳不足、被迫购电、续航更短"，与禁止预设结果的规定冲突 | 改为**只陈述机制、不预设方向**：机制（低温收窄可用带 → 配置差异 → 影响消纳与续航）是设计前提；方向（谁更优、差异多大）是待观察结果。明确**允许并鼓励报告"机制未导致预期差异"**，并列举三种可能原因 |

**这是同一处设计（供热分配）的第四次修正**，且这次是**方向相反的过度修正**：

| 版本 | 写法 | 错因 |
|---|---|---|
| v1.7 | 反互补约束 | 用二进制表达"是否允许烧气"，**什么都没排除** |
| v1.8 | `z_boiler` 四式 | 同上，且在余热过剩区使分支空置 |
| v2.1 | 取消二进制，改用"目标单调性" | **为避免二进制而牺牲正确性**，条件既不充分也不必要 |
| **v2.2** | **单二进制精确编码 `min`** | —— |

**教训（第 8 条）**：**"避免某种手段"不能成为设计目标。**
v2.1 的动机是"二进制在历史上出过错"，于是想用目标压力替代它——
但历史上的错**不在于用了二进制，而在于用二进制表达业务许可**。
把"少用二进制"当成目标，反而写出了更隐蔽的错误（它通过了系数符号检查）。
**正确性优先于手段偏好。**

---

## v2.1 · 阶段零复核修正（9 条）

编码代理完成阶段零（阅读 + 复述）后提出 9 条，**全部成立**，其中 2 条是 v2.0
合并时引入的新错误。**这一轮没有新增机制，全部是"规格写得不严谨"或"漏项"。**

| 项 | 问题 | 处置 |
|---|---|---|
| BK1 | 称"min/max 无需二进制"——但 `min/max` 的**图非凸**，不能作为线性可行域（反例：`(0,0)`、`(2D,D)` 在图上，中点 `(D, D/2)` 不在） | ⚠️ **当时改为"不等式 + 等式 + 目标单调性"三件套——该修法在 v2.2 被证明是错的（见 BL1）**。本条唯一正确的部分是"不需要二进制"这个**结论**；理由与实现方式都是错的 |
| BK2 | `S-cost` 与 `annual_operating_cost` 均漏锅炉燃料成本；且 §3.5 的数例把"最小化目标值"与"净收益"混用 | 两处公式补 `+Q_boiler·boiler_unit_cost`；§3.5 数例**两种口径并列**给出（E 为 +86、F 为 +320）；§3.4 table 统一为最小化口径并标注符号约定 |
| BK3 | 故障模式仍按 `IT_load` 算制冷与余热 → 停电时算出正 `Q_rec`；市政交付式沿用"完全补足" → `unserved_heat` 恒为 0，形同虚设 | 引入 `IT_served = IT_load − unserved_elec` 与 `P_cool_served`（§2.2）；余热与制冷按被供算（§2.4）；故障交付式改为含缺口形式（§2.4）；新增测试 9.31、9.32 |
| BK4 | registry 的 `derived_from` 是自然语言（无法解析）；三个派生量指向的 `gpu_capacity_total` 未登记为真源；§5.4 允许画像覆盖韧性参考值，与 registry 的 `default_exclusive` 冲突 | `derived_from` 改为可解析引用（列表形式）并新增四条 `canonical_config_truths`；**删除画像覆盖韧性参考值的授权**（统一到全局常数，理由见 §5.4） |
| BK5 | §1.1 要求带单位参数都有 `unit/internal_unit`，但单卡功率缺 `internal_unit`，面积与制造碳缺两项；面积公式又用 `area_per_kwh × 1000`，与加载层换算**重复** | §1.1 补**可测试的三条规则**（哪些必须带、哪些可省、哪些禁止）；补全四处元数据；面积公式改为 `area_per_mwh` 且**公式内不再乘 1000**；`ChemistryParams` 字段全部改按内部单位命名 |
| BK6 | 用 `0.9333` 而非 `14/15`；R-EAST 的 121.63% 应为 121.64%；R-SOUTH 缺潜在上界值 | 全部改为**现算**（由 `cop` 与 `eta_recovery` 得出），禁止硬编码截断常数；表格补全并修正末位；说明截断值会拒绝正确的满载解（差 1.4336e−4） |
| BK7 | 实际余热贡献占比的标定区间写成 50%–120%，但 `Q_mun_hp ≤ Q_mun_demand` 使实际占比**恒 ≤ 100%** | 改为 **50%–100%**；说明 120% 只适用于**潜在产热校验值**，两量上限不同，混用会让标定目标失去筛选作用 |
| BK8 | §6.5 要扫描 `cf_pv`/`cf_wind`，而它们是**校验用参考值**，改它们不改变出力序列 | 扫描对象改为**装机容量**（`pv_capacity_mw`/`wind_capacity_mw`）；若需扫"资源质量"则用 Weibull `c` / `clearness_index` 且**必须重新生成序列**；给出三行对照表 |
| BK9 | PROMPT 限定 M1 为三个 data 模块且禁止实现 M2，但验收命令会选中 `storage.py` 的能量上限与需要求解器的条目 | M1 范围**扩大**到 `storage.py` 与 `thermal.py` 的**纯函数**；新增 §9.A/§9.B 把测试分为"纯函数组"（M1）与"求解器组"（M2）；验收命令改用 `-m "not solver"` |

**连带修正**（复核未提，但 BK2/BK5 暴露的同类问题）：

- `experiments.yaml` 用 `weights` 五元组定义五个策略，与 SPEC §3.4 的
  "五套独立标量目标"**直接矛盾**——已改为只登记策略专属参数与目标形式
- registry 的 `region_override_authorized` 原先按**被覆盖的默认路径**列出，
  但地区文件里写的是 `*_override` 段，两者字面不同、映射规则又未写进规格，
  导致规则二**实际无法实现**——已改为按**地区命名空间内的路径**列，并补充
  完整的检测算法（含 `derived_from` 可解析性断言）
- 地区文件的 `storage_site` 段统一改名为 `storage_site_override`，与 registry 的约定一致
- 各源文件的 docstring 仍在引用 `SPEC-REVISIONS-*` 的 §编号（已作废文件），
  已全部改为 SPEC 的 §编号

**教训（第 7 条，补入 §13）**：**"结论对但理由错"同样必须修**。
BK1 的结论（不需要二进制）是对的，但给出的理由（min/max 可精确线性化）是错的，
而错误的理由会误导实现者写出错误的约束——这类问题比结论错更难发现，
因为"看起来它能通过测试"。

---

## v2.0 · 合并版

把 v1.0 正文与 v1.1–v1.9 九份决策附录合并为单一权威规格。

- 被取代的内容**不再保留在 SPEC.md 正文**，改为记入本文件
- 配套文件同步：`registry.yaml` 的注释、`README.md` 的阅读顺序、`PROMPT.md` 的触发词
- 新增 `configs/registry.yaml` 的规范量登记结构（配置真源 / 派生量两类）
- 自洽性验算：四画像电量链、SOC 可用带、能量上限、热平衡、LCOE 口径重算通过

---

## v1.9（第九批） · 登记结构与算例修正

| 项 | 问题 | 处置 |
|---|---|---|
| AH1 | `registry.yaml` 把 `gpu_single_card_power` 与 `single_card_power_mw` 都登记到 `system.compute.gpu_power`，必然违反自身的唯一位置断言 | 拆为 `canonical_config_truths`（位置两两不同）与 `derived_quantities`（无 `authorized` 字段） |
| AH2 | A/B/C 算例混入旧 B 的数值：C 的旧 S-heat 误写为 +80（实为 0）；错称 A/B 碳排相同（实为 68.5 vs 90.0）；`Q_unused` 误写为 `Q_rec − 0.8/3`（应为 `Q_rec − 0.6`） | 全部重算。**并重新表述锅炉成本项的作用**：它不是在纠正"C 胜出"（A 本就最优），而是消除"工业无需求时对余热利用完全中性"导致的占比任意性 |
| AH3 | 称需求侧上限"在分配规则下自动满足、成为冗余"——忽略了 `Q_dump` | 保留为独立硬约束；**顺带删除 `heat_tolerance`**，使 `Q_dump ≡ 0` 成为正常模式可测不变量 |
| AH4 | 由一个分支（`z = 1`）无解推出初稿四式"整体不可行" | 改为"仅 `z=1` 分支在余热过剩区空置，模型整体可行"。改用 min/max 的真实理由是：无需二进制、`Q_boiler > 0 ⟹ Q_ind = 0` 是 `min()` 的推论、开关表达错位 |

---

## v1.8（第八批） · 分配规则与配置身份检测

| 项 | 问题 | 处置 |
|---|---|---|
| AG1 | v1.7 的"反互补约束"未排除反例 B，且文档论证与自身表格矛盾 | **先改为"烧气前提四式"（`z_boiler`）——后经 AH4 证明该论证过强，最终在 v1.9 定为 min/max 恒等式规则** |
| AG1b | `S-heat` 目标漏锅炉成本 | 目标改为 `− Q_ind·price_ind + Q_boiler·boiler_unit_cost`。⚠️ 修正理由在 v1.9 §AH2 重述，不是"纠正 C 胜出" |
| AG2 | 跨文件检测按裸参数名一律拒绝，会拒绝合法配置 | 改为三层：命名空间 + 路径、授权覆盖清单、规范量登记。**不做裸名检查** |

---

## v1.7（第七批） · 热侧标定与备用热源

| 项 | 问题 | 处置 |
|---|---|---|
| AD1 | 余热不足以满足 R-NW 的刚性供热需求（峰值 8.0 MW_th vs 产热上界约 4.01 MW_th） | ① 余热口径改为 κ = 0（只计 IT 侧排热）；② **引入备用热源（燃气锅炉）**；③ 重标定四画像供热需求 |
| AD2 | `generation.yaml` 的折叠标量语法错误 + 同映射下 `note` 重复定义 | 拆为 `precheck_note` 与 `tolerance_note`；要求加载器做**重复键检测** |

**连带清理的重复定义**：

| 参数 | 原位置 | 收口后 |
|---|---|---|
| `ci_ind_substituted` | `system.yaml` + `economics.yaml` | 只在 `economics.yaml` 的 `heat_carbon` |
| `ci_kgco2_per_mwh_th` | `system.yaml` + `economics.yaml` 的 `ci_boiler` | 只在 `economics.yaml` 的 `heat_carbon.ci_boiler` |
| `verify_municipal_heat` | `thermal.py` 两处定义 | 删除后一处 |

⚠️ v1.7 的「修正四 反互补约束」与「§AF 按裸名检测」**均已作废**，分别由 v1.9 §AH 与 v1.8 §AI 取代。

---

## v1.6（第六批） · 容量自洽与规模重定

| 项 | 问题 | 处置 |
|---|---|---|
| AB1 | 目标柔性占比超过 GPU 容量上界，四画像全部不可达。根因：`it_base_mw = 8.0` 与它名义占用的 1024 卡（0.72 MW）不自洽，相差约 11 倍 | **`IT_base` 改为导出量**、`s1_reserved` 改为比例、总卡数重定为 6144；新增可达性预检 `check_flexible_ratio_feasible`（阈值 0.60） |
| AB2 | S2/S3 采样概率未配置 | 写入 `priority_mix` = 7/15 : 8/15；另补按优先级分组的分布 |
| AB3 | 极端代表周缺少年末边界规则 | **多生成 168 h**（总长 8928 h），最低温点在前 8760 h 内搜索、窗口可延伸；年度统计只用前 8760 h |

---

## v1.5（第五批） · 生成配置与柔性占比口径

| 项 | 问题 | 处置 |
|---|---|---|
| Y1 | 生成器所需参数缺失（Weibull、功率曲线、任务分布等） | 新建 `configs/generation.yaml`；容量因子从"输入"改为"**校验用参考值**" |
| Y2 | 柔性占比缺少可核验的全系统分母——按任务表算必然 100% | 改为**电量口径**（分母含 S1），并由目标比例**反解**任务规模。**禁止先算再说** |

---

## v1.4（第四批） · 能量上限两式

| 项 | 问题 | 处置 |
|---|---|---|
| T1 | 能量上限漏正部截断，越带后不可行 | 加 `[·]⁺` |
| T2 | 母线侧能量上限漏效率换算，会穿过可用下界 | 改为 `e_ch ≤ (E_nom/η_ch)·[·]⁺`、`e_dis ≤ η_dis·E_nom·[·]⁺` |
| — | 时点约定不明 | 明确**可用带在时段起点 t 求值**；不变量为**条件化**形式（v1.9 已并入 SPEC §2.3） |

---

## v1.3（第三批） · 低温折减、热平衡拆分、代表周

| 项 | 问题 | 处置 |
|---|---|---|
| S1 | v1.2 让 γ 进入 SOC 动态，产生 γ² 凭空往返损耗（γ = 0.5 时充 1 只能放 0.25） | **γ 改为一律不进入动态**，只作用于可用能量带 |
| S2 | `gamma_eff` 时点方向前后不一致 | 该机制整体删除（它本身是多余的——SOC 是守恒状态量，不存在"温度套利"） |
| S3 | 未回收余热与热泵产热弃热混为同一个 `Q_dump` | 拆为 `Q_unused`（热源侧）与 `Q_dump`（输出侧），两个独立平衡式 |
| S4 | 24 h 代表日容纳不下 24 h 容忍窗口的 S3 | **改用 5 个 168 h 代表周**（含极端低温周 `W-WINX`） |

---

## v1.2（第二批） · SLA、f3、N-1、热平衡、代表日

| 项 | 问题 | 处置 |
|---|---|---|
| R1 | U4 只限速率不限累计，γ 的容量折减被架空 | ⚠️ 当时的修法（γ 进动态）**是错的**，由 v1.3 §W1 取代 |
| R2 | 循环公式与电池侧计量冲突，缺效率项 | 循环计数改为 SOC 掉幅优先；备选路线必须带 `η_dis` |
| R3 | 误判 SLA 惩罚为常数（迟到任务数由调度决定，是决策变量） | 修正：该项**确实影响最优解**；`S-carbon` 改用 `sla_floor` 硬约束 |
| R4 | f3 存在两套不等价公式；参考值可能为零 | 统一公式；参考值**取配置常数**（不用 A0 实际结果，A0 的 T_island 储能部分为 0 会除零）；热中断损失只作旁路指标 |
| R5 | N-1 通过率依赖 U16 明确不计算的 `T_island` | 改为按"关键负荷完整满足"判定；新增 `N-1 + G` 与 `R-drop + G` 组合场景 |
| R6 | S-base 热泵满出力在零接纳区违反热量守恒 | 热泵出力改为双侧上限（热源侧 + 需求侧） |
| R7 | 代表日任务映射未保证 24 h 合法窗口 | ⚠️ 由 v1.3 §W3 改为代表周后此问题消失 |

---

## v1.1（第一批） · 20 条复核

主要结论（均已并入 SPEC）：

- **单位换算表**：配置惯用单位 → 内部单位的换算因子（防千倍错误）
- **YAML 结构**：曲线块统一为 `{points, source, scale_range}`（修正三份文件的非法写法）
- **SOC 窗口固定不随温度收缩**（防 -25℃ 下开局不可行）
- **任务窗口**：S2 硬截止、S3 有容忍窗口；截止时刻左闭右开
- **五个策略各有独立标量目标**（不是权重组合）；`S-balance` 需归一化
- **S1 并入 IT_base**，GPU 与 Token 核算不重复
- **LCOE 分母改为年服务电量**（原"年放电量"对 A0 为零，四臂不可比）
- **碳公式补 Δt**；市政与工业碳口径不同
- **正常/故障两套约束**；不变量的适用范围按轨迹类型分表
- **T_island 右删失处理**；`R-drop` 与 `N-1` 不报 T_island
- **多保真口径**：代表周不连接 SOC、任务重新生成、f3 在低保真为 `NaN`
- **A1/A2/A3 固定候选配置统一为 150 MWh / 45 MW**（规模可比）
- **验收条件不得预设结果**（原"必须出现结论翻转""至少一个画像锂电为主"已删除）
- **确定性规则**：单线程求解器、多等价最优解的比较规则

---

## 反复出错的模式（写规格时须避免）

以下七条来自十轮复核中被反复指出的问题类型，已写入 `SPEC.md` §13：

1. **改一处规模/口径，没回头检查耦合项**：改算力规模没查热侧（AD1）、改电量口径没重算数量级（AB1）、改热侧没查碳口径
2. **测试断言按"正常情形"写，没按参数空间四角验算**：η = 1 掩盖效率错误（T2）、正常温度掩盖越带（T1）、带内起点掩盖带外起点（X3/X4）、正常轨迹掩盖故障轨迹的余热错误（BK3）
3. **用"约束某个变量"表达"一条分配规则"**：反互补 → 烧气前提四式 → min/max 恒等式，连错三轮（S3、AG1、AH4）。分配规则的天然形式是等式
4. **验收条件预设结果或恒真**：写"必须出现结论翻转"（Q19）；柔性占比分母在任务表内导致恒为 100%（Y2）；标的区间上限超过物理上限导致约束失去筛选作用（BK7）
5. **同一参数在多处定义**：跨文件重复定义与 YAML 重复键**都是静默的**
6. **论证与自己的数据矛盾**：三次出现（AH1 登记自身违反断言、AH4 一个分支无解推出整体无解、v1.7 称 B 的 `Q_dump > 0` 而表格里是 0）
7. **结论对但理由错**（v2.1 新增）：BK1 的结论（无需二进制）正确，但理由
   （min/max 可精确线性化）错误。错误理由比错误结论更危险——
   它能通过"看起来合理"的审查，却会误导实现者写出错误的约束。
   **论证必须逐步可验算，不能只报结论。**
