# 钠电与绿电的 AIDC 微电网 · 双层联合优化

> **全部结果为确定性仿真结果，非真实设备数据。**

---

## 这是什么

一个**双层优化**系统，回答两个问题：

1. **钠电如何与光伏、风电协同，为 AIDC 构建更有韧性的微电网？**
2. **在不同地区、能源条件与算力需求下，可复制的多能互补模式是什么？**

技术上分两层：

- **外层（贝叶斯优化）**：决定钠电与锂电的容量（E）与功率（P）。4–6 维低维问题。
- **内层（MILP）**：小时级调度——算力任务分配、储能充放、绿电消纳、电网购电、热泵与供热分配。

外层的四个目标：LCOE、每百万 Token 净碳排、韧性缺口、SLA 达标率。

**核心机制**：AIDC 的负荷具有双重弹性——算力侧的时间柔性（可迁移任务，等价于
"虚拟储能"）与储能侧的物理平移。二者可替代也可互补，必须**联合求解**。

**低温折减**：储能在户外集装箱布置，北方冬季 -20℃ 至 -30℃。钠电与锂电的
可用容量随温度折减，两条曲线不同——这是本方案配置结论的物理基础。

---

## 当前结果与结论（截至 2026-10-16）

> ⚠️ 全部为**确定性仿真结果**（非真实设备数据）；`chemistry_*.yaml` 与
> `generation.yaml` 仍含 PLACEHOLDER 占位参数，**未完成标定**。
> 因此下列"情景级发现"只陈述当前参数下的量化关系，**不是选型结论**；
> 方法层面的结论不受标定影响。完整叙述见 [`PROGRESS-REPORT.md`](./PROGRESS-REPORT.md)。

### 方法层面（已验证，不依赖参数标定）

1. **低温折减的正确建模位置是"可用能量带"，不是 SOC 动态**：γ 进动态会产生
   γ² 的凭空往返损耗（γ=0.5 时充 1 MWh 只放出 0.25）；"收缩 SOC 上界"会让
   锂电在 −25℃ 上界 ≈0.48 < 初始 0.50，**MILP 开局即不可行**。现行规格：
   SOC 窗口固定，γ 只收窄以 soc_ref 为中心的对称可用带（守门测试全绿）。
2. **大规模调度 MILP 可在实用规模内取得"认证精度"**：168 h / 2200 任务的
   S-cost 实例 34.7 s 完成，**认证全局 gap 0.2884%**——用规则排程做已验证
   上界 + 保留全部物理二元变量的辅助模型做有效下界夹逼得到，不缩短窗口、
   不截断任务、不放宽整数性与 gap 要求。
3. **韧性评估管线完整且诚实**：六类故障 × 4 配置臂 = 244 次真实故障求解 +
   84 个"未安装对应储能"的显式跳过；T_island 右删失、第一级未证明最优
   （feasible_not_proven）、N-1 通过率全部显式标注，未知保持 NaN、绝不折算为 0。
4. **单配置四目标闭环已打通（M3）**：低保真 5 代表周 → f1 LCOE / f2 碳 / f4 SLA
   （f3 = NaN 是规格要求，非缺失）；高保真 52 窗滚动年度（SOC 逐窗传递、任务
   逐窗重新生成）+ 年度故障场景 → f3（§5.4 唯一公式）。全部目标值经独立
   手算公式复核（`outputs/m3_validation/`，低保真 11/11 通过）。
5. **可复现性**：268 项验收测试（0 失败 0 跳过）、11 份 YAML SHA-256 冻结、
   单线程 + 固定种子（目标值 1e-9 / 轨迹 1e-12 复现）、逐里程碑验证脚本与
   report.json 全部入库。

### 情景级发现（依赖当前占位参数，如实列出）

- **R-NW 情景下可再生显著过配**（60 MW 装机 vs IT 基础负荷 ≈0.72 MW）：
  正常调度由**弃电惩罚主导运营成本**（A0 年化 ≈2427 万元、弃电率 81.1%）。
  储能的价值渠道是消纳盈余（A3 弃电率降至 75.0%、运营成本 ≈2255 万元），
  但当前占位造价下储能年化成本（≈399 万元/年）超过该节省 →
  A3 LCOE 1476 元/MWh **高于** A0 的 1350 元/MWh（高保真年度口径：
  A0 1282.5 / A3 1417.9）。**这不是"储能不划算"的
  结论**，是占位参数下的量化关系；标定后两侧都可能改变（§9.37：不得预设结果）。
- **高保真闭环已打通并全对手算复核**：52 窗滚动年度（SOC 逐窗传递审计通过）
  + 82 个年度故障场景 → f3 = 0.0694（A0）/ 0.0536（A3），EENS 均为 0、
  孤岛观测全部右删失（下界口径）；A3 的 N-1 通过率 100%、年度 114,733 个
  任务中 1 个延迟（f4 = 8.7×10⁻⁶）。60 s/窗预算下 A0 44/52、A3 20/52 窗
  认证 gap ≤1%，全部返回经验证的可行整数解，状态如实为 feasible。
- **S-balance 归一化试点已完成**（50 组随机配置 × 5 代表周 = 250 个可行周值）：
  cost ∈ [181652, 648937]、carbon ∈ [−26450, 37665]、heat ∈ [26659, 105102]。
  建议回填值在 `outputs/m3_validation/normalization_pilot.json`；
  **experiments.yaml 未修改**（哈希冻结），回填由规格方裁定。
- **f2 在 A0/A3 间无差异**（0.0287 kgCO₂/MTok）：生成数据中电网碳因子为常数
  （配置未提供波动幅度，生成器不静默发明），时段平移无减碳效果——储能的
  碳价值渠道当前未激活，如实列为标定缺口。
- **孤岛观测全部右删失**（连无储能 A0 也零失供：该周最低风光出力 4.494 MW >
  故障期最大基础需求 0.851 MW，锅炉未断）→ **f3 当前平坦，不得用于配置排序**；
  启用前须延长故障时长或标定到储能真正成为瓶颈（平坦目标比噪声目标更危险）。
- **SLA 均为 100%**（A0/A3、五周窗）：当前任务密度下无延迟，区分度待标定。
- **S-base 的政策性弃电随储能容量放大**（A0 = 0 → A1 = 2010.8 MWh/168h）：
  源于"只充到 soc_ref"的策略约束（BS3），非物理限制；跨策略比较须携带此注脚。
- 求解精度如实记录：低保真 10 窗中 9 窗认证 gap ≤1%，A3 的 W-SUM 窗为
  1.201%（60 s 预算耗尽；缓解方案：提高时限，未放宽 gap）。

---

## 只读一份文件

**`SPEC.md` 是唯一权威规格（v2.10）。**

早期有九份决策附录（`SPEC-REVISIONS*.md`，**均为历史留档、含已作废结论**），
其有效结论**已全部并入 SPEC.md**。
那九份文件与 `CHANGELOG.md` 仅为**历史留档**，实现时不需要读，
读它们反而会被已作废的结论误导。

| 文件 | 用途 | 需要读吗 |
|---|---|---|
| **`SPEC.md`** | **唯一权威规格** | **必读** |
| `PROGRESS-REPORT.md` | 进展报告（发现 / insight / 应用价值，面向读者） | 建议先读 |
| `CHANGELOG.md` | 变更历史（哪条被哪条取代） | 追溯时读 |
| `PROMPT.md` | 分阶段触发词 | 使用时读 |
| `configs/registry.yaml` | 参数身份登记（元数据） | 实现配置加载时读 |
| `SPEC-REVISIONS*.md` | 历史附录（**含作废结论**） | ⚠️ 不要读 |

`SPEC.md` 的阅读顺序建议：

1. §1 全局约定（单位换算表、参数区间、**参数唯一真源**、禁止事项）
2. §2 物理模型（功率平衡、需求与被供、储能、热泵与备用热源、供热分配、碳核算）
3. §3 内层 MILP（任务窗口、五个策略目标、正常/故障双模式、**§3.8b 第一级最优性**）
4. §4 外层优化（多保真用代表周、f3 与参考值）
5. **§5 韧性评估**（场景集、关键负荷判据、T_island 与删失、EENS 三口径）
6. §9 验收测试（交付门槛；§9.A = M1 纯函数组，§9.B = M2 求解器组）
7. §13 已知风险与常见 bug

---

## 快速上手

```bash
# 环境
python -m venv .venv && source .venv/bin/activate     # Windows: .venv\Scripts\activate
pip install -e ".[dev]"

# ⚠️ 改动规格或配置后，先跑一致性自查（不需要依赖，秒级）
python tools/selfcheck.py --strict

# 数据层与纯函数测试（M1 阶段即可全绿，不需要求解器）
pytest tests/test_chemistry_params.py -v
pytest tests/test_invariants.py -v -m "not solver"

# 生成序列并打印四画像关键统计
python -m aidc.data.timeseries --check-all-regions
```

⚠️ **用 `-m "not solver"`，不要用 `-k` 过滤**。
`-k` 按名字挑选，会漏掉新增的测试；`-m` 按标记排除，
需求解器的测试（9.1–9.8、9.12、9.16、9.17–9.20、9.24、9.29–9.33 等）
会自动 skip，M2 完成后无需改动命令即可全跑。
划分见 `SPEC.md` §9.A / §9.B。

---

## M2.5 的已实现范围

`resilience.build_scenarios` 生成六类故障，默认共 82 个等权仿真场景。
`evaluate_scenario` 调用真实故障 MILP；`aggregate_resilience` 分别报告电失供、
关键电失供、热失供、续航下界、删失率及 N-1 通过率。场景权重不是实测故障频率。
未安装对应储能的 N-1 显式跳过；未证明的续航为 NaN，不计入删失分母。

大规模正常 `S-cost`（至少 500 个任务）可先构造并验证完整整数排程，再求一个
保留全部物理二进制变量的成本下界。下界模型用必要的累计任务电量约束放宽任务时间，
其轨迹不作为调度返回。只有原模型合法整数解的上界与有效下界之间的差距达到请求值，
才报告精度达标；返回状态仍为 `feasible`，并在 `normal_bound_certificate` 记录证明。
条件物理子问题的 gap 单列，不冒充原模型 gap。小实例、其他策略及故障模式沿用原求解路径。

验算入口与逐项证据位于 `outputs/m25_validation/`。本次 R-NW 占位数据即使失电
168 小时，无储能也未失供；不能据此比较储能续航。参数尚未标定。

---

## M3 的已实现范围

`sizing/objective.py` 实现外层四目标的单配置闭环（`evaluate_sizing`）：

- **低保真**：5 个 168 h 代表周（含极端低温周 W-WINX），逐周用同一组生成
  参数与种子按电量口径**重新生成任务**（不映射主任务），独立求解后按
  `年化值 = Σ 周结果 × weight × 365/7` 还原年均；**f3 = NaN**（§4.2：代表周
  承载不了连续故障轨迹，禁止代理指标），BO 阶段在三维目标上搜索。
- **高保真**：8760 h 年度段按 §13.1 滚动时域求解（52 窗：51×168 h + 192 h，
  SOC 逐窗传递，首窗 soc(0)=soc_init、末窗 soc(T_end)=soc_init、中间窗口终端
  自由；逐窗可行性单独检查记录，首个不可行窗即停止并原样上报）+ 年度序列上
  的六类故障场景（每个场景的初始 SOC 取年度正常调度在故障起始小时的真实值），
  f3 用 §5.4 唯一公式（参考值为全局配置常数 50 MWh / 12 h）。
- **契约**：LCOE 分母是年服务电量（A0 有定义）；分子含锅炉燃料与弃电惩罚、
  不含 SLA 惩罚；内层 infeasible → 四目标 NaN（绝不为 0）；归一化范围未标定
  时 `to_objective_vector(normalize=True)` 拒绝运行；删失/未证明状态原样透传。

为此 `model/dispatch.py` 增加了**可选**的 `cfg["normal_soc_boundary"]`
（显式初值/终值/自由终端），缺省行为与原契约完全一致（soc(0)=soc(T)=soc_init），
由 `tests/test_sizing_objective.py` 的边界测试守门。S-base 规则引擎从模型固定值
读取初始 SOC，滚动窗口下自动一致。

`pilot_normalization.py` 按 experiments.yaml 的预定口径（pilot_seed=20260816、
50 组随机配置 × 5 代表周、§3.4 精确分量公式）产出 S-balance 归一化范围的
**建议回填值**；脚本不修改任何 YAML（哈希冻结是 M1 起的验收不变量），
是否回填由规格方裁定。

验算入口位于 `outputs/m3_validation/`（`validate_m3_low.py` /
`validate_m3_high.py` / `pilot_normalization.py`），全部目标值经独立手算
公式复核。验收测试合计 **268 项**（M2.5 的 251 项 + M3 新增 17 项）。
⚠️ 沿用 M2.5 结论：当前占位数据下孤岛观测全部右删失，f3 可计算但**平坦**，
启用 f3 排序前须先延长故障时长或完成标定。

---

## M4 的已实现范围

`experiments/run_matrix.py` 实现主实验矩阵（4 臂 × 5 策略 × 5 种子 = 100 组），
`report/tables.export_master_table` 导出对照表（CSV + Markdown，含 §10.6
固定定义与全部比较注记）。

- **路径选择（BT2 裁定，§6.3 要求写明）**：低保真代表周（5×168 h，权重
  0.18/0.16/0.22/0.22/0.22，覆盖四季 + 极端低温周 W-WINX）；与 S-balance
  归一化试点口径一致；高保真矩阵需 35–87 h 故不采用。
- **每组合**：逐周重新生成任务 → 求解 → 年化 → 逐窗 §9 轨迹级不变量核查
  （`experiments/_checks.py`，100 组全部通过）。`sizing_source`、
  `investment_yuan`（A1/A2/A3 统一 150 MWh / 45 MW）、S-balance 权重、
  逐窗认证 gap 全部入表；infeasible 组原样记录不跳过（本轮 0 组）。
- **BT2-① 修复（重要）**：S-base 规则解热启动 + `c·x ≤ c·x₀` 割原先只对
  S-cost 启用，导致 S-carbon/S-heat/S-balance 在 168h/2200 任务规模下
  60 s 内找不到首个可行解（HiGHS Status 13, primal None），100 组中 60 组
  返回 error。修复后割对全部优化策略生效（割用**该策略自身目标**、候选
  先经原模型逐约束验证、全局最优保持），非 S-cost 策略搜索至多占一半预算。
  验证：S-balance 在原报错实例上 22 s 达最优（认证 gap 0.30%）。
- **v2.10 §3.5 守卫首次生产触发**：17/100 组（全部为 S-balance）的 cost
  分量略超试点上界（如 A0 W-WIN 651,928 vs 上界 648,937）——按规格告警并
  原样报告，**未截断**；区间按 BT1 冻结，是否重新标定（须整批重跑）由规格方裁定。
- **关键结果（R-NW，5 种子均值）**：全部 100 组 feasible、SLA 均为 100%、
  f2 无臂间差异（碳因子常数）。储能臂内 **A3（钠锂分层）LCOE 最低**
  （S-cost：A3 1486.8 < A1 全锂 1552.4 < A2 全钠 1564.7 元/MWh），但
  **仍高于无储能 A0（1358.5）**——占位造价下投资未回收，属量化关系而非
  选型结论（§9.37：不得预设结果）。A3 的钠电等效循环（S-cost 685 次/年）
  显著高于 A2（155 次/年）：分层结构让钠电承担更多日常吞吐。
- **口径警示（比较前必读，均已写入表头注记）**：① S-carbon/S-heat 组合中
  281 个周窗未取得认证 gap（目标平坦/对偶界难收敛），其结果应读作
  "经验证的规则基准改进解"而非已证明的策略最优；② `provisional_for_comparison`
  标记 27 组（认证 gap > 2%，最大 20.6%），涉及该组的跨臂对比为临时结论；
  ③ 臂级韧性列来自 M2.5 场景包，全部右删失 → 不可分辨、不参与排序；
  ④ S-base 的政策性弃电不对称已注记。

运行入口：`python -B outputs/m4_validation/run_m4.py 6`（断点续跑；
约 65 分钟，6 并行）。逐组证据：`outputs/m4_validation/matrix/*.json`；
对照表：`outputs/m4_validation/master_table.{csv,md}`。

---

## 目录结构

```
configs/          参数与实验定义（全部数值集中在 YAML，禁止硬编码）
  registry.yaml        参数身份登记（命名空间 + 授权覆盖 + 规范量）
  chemistry_na.yaml    钠电参数（区间 + 温度曲线 + scale_range）
  chemistry_li.yaml    锂电参数（对照体系 LFP）
  system.yaml          集群、PUE、热泵、备用热源、储能边界、求解器
  economics.yaml       电价、碳因子、造价、折现率、惩罚、韧性、供热碳口径
  generation.yaml      数据生成（风速/辐照/温度/任务分布/预检阈值）
  regions/             四个地区画像 R-NW / R-WPV / R-EAST / R-SOUTH
  experiments.yaml     臂/策略/种子/代表周/保真度/归一化范围

src/aidc/
  data/              参数加载、序列生成（8928 h）、任务生成
  model/             内层 MILP（normal/fault 双模式）、储能、热力、碳账
  resilience/        六类故障场景与韧性指标
  sizing/            外层四目标、BO、网格扫描对照
  experiments/       主实验矩阵、敏感性、地区映射
  report/            表格与图表导出

tests/               验收测试（§9 的全部不变量与必做测试）与冒烟测试
outputs/             所有结果输出
```

---

## 实施顺序（milestone）

详见 `SPEC.md` §11。**注意依赖已调整**：韧性提前到 M2.5（M3 需要 f3）。

| 阶段 | 内容 | 验收要点 |
|---|---|---|
| **M1** | 数据与参数层（`data/` 三个模块 + `model/storage.py` / `thermal.py` 纯函数） | §9.21–9.23 + §9.25 生成类 + **§9.A 纯函数组**全绿；四画像统计与容量因子校验正常 |
| **M2** | 内层调度器（`model/` 四个模块，normal + fault 双模式） | §9.1–9.20 全部 + §9.24（手算对照）+ §9.29–9.33 |
| **M2.5** | 韧性评估（六类场景） | 场景与指标对应表正确；删失处理到位 |
| **M3** | 单配置闭环（四个目标可用） | A0 退化测试通过；参数区间一致性通过 |
| **M4** | 4 臂 × 5 策略 × 5 种子 | 100 组全部跑完并通过不变量；导出对照表 |
| **M5** | 外层 BO + 网格扫描对照 | hypervolume 对比；**如实报告谁更好** |
| **M6** | 三组敏感性分析 | 每组输出结论成立边界；未识别出翻转须归因 |
| **M7** | 地区映射 | 四画像推荐表；结论一致须归因 |
| **M8** | 报告与图表 | 核心对比图（考虑等投资额对照） |

**建议先只做 M1 → M2 → M3**，把链路打通再上规模。全时段 8760 h 求解在早期是浪费。

---

## 最容易踩的坑

按出现频率排序。**前四条是本项目历史上真实栽过的**，请优先自查。

1. **γ 写进了 SOC 动态**。会产生 γ² 的凭空往返损耗（γ = 0.5 时充 1 MWh 只能放 0.25 MWh）。
   正确写法：**γ 只作用于可用能量带**（以 `soc_init` 为中心对称收缩），SOC 动态只含 η。
   验证：`test_cumulative_discharge_capacity_derated`、`test_charge_discharge_roundtrip_is_lossless`。

2. **能量上限漏正部截断或效率换算**。前者在越带时不可行；后者会穿过可用下界
   （η_dis = 0.9 时 `soc` 落到 0.2778 < 0.3）。
   验证：`test_energy_limits_positive_part`、`test_bus_side_limits_respect_efficiency`。

3. **用约束开关表达分配规则，或者以为不用约束也行**。供热分配必须用
   **每时段一个二进制 `y(t)`** 精确编码 `min`：
   `Q_mun_hp ≥ Q_hp − M₁·y`、`Q_mun_hp ≥ Q_mun_demand − M₂·(1−y)`，
   其中 `M₁ = max(0, U−D)`、`M₂ = D`，`U(t)` 取满载常数界（**不是逐时的** `Q_hp_max(IT_served)`）。
   `min/max` 的图非凸，写不成线性约束；**但"目标系数为正"也不能代替它**——
   后者是 v2.1 的错误，**能通过系数符号检查**（反例见 SPEC §2.4）。
   历史四版写法：反互补约束什么都没排除 → `z_boiler` 四式使分支空置 →
   "三件套"漏掉耦合项 → **v2.2 的单二进制（当前）**。
   验证：`test_heat_allocation_identities`、`test_heat_allocation_binary_present`。

3b. **目标里锅炉燃料成本或热泵电费漏项**。锅炉那条会让"少吸余热 + 多烧气"
   不受惩罚；热泵那条会**系统性偏向多开热泵**，虚高余热贡献占比。
   验证：`test_s_heat_objective_includes_boiler_cost`、`test_boiler_cost_coefficient_positive`。

4. **参数没真正生效**。写进 YAML 但没进约束 → 四个配置臂结果几乎相同。
   验证：`test_params_actually_used`（注意：A0 下储能参数不变是合法的）。

5. **PUE 被设为常数**。会抹掉温度敏感性，低温折减机制在结果中消失。
   验证：`test_pue_varies_with_temperature`。

6. **SOC 终端约束缺失**。求解器会"掏空电池"降低成本，得到不可持续的优异结果。
   验证：`test_soc_within_bounds` 的首末相等断言。

7. **热泵出力只受热源侧约束**。写成 `P_hp ≤ Q_rec/(COP−1)` 而不看接纳能力，
   零接纳画像下热量无处可去。需求侧上限同样必要。

8. **可回收余热上界受 IT 用电量约束**：`Q_hp ≤ (COP/(COP−1))·η_rec·IT_served`，
   即 `14/15 · IT_served`（**系数现算，禁止硬编码 0.9333**），满载约 4.014 MW_th——
   撑不起区域供热峰值需求。缺口由**备用热源（燃气锅炉）**补足；
   市政交付恒等式为 `Q_mun_hp + Q_boiler = Q_mun_demand`（正常模式）。

9. **配置重复定义是静默的**。YAML 重复键与跨文件同名参数**都不报错**，
   加载顺序决定取值。必须实现 `registry.yaml` 的三层检测。

10. **别把"潜在产热上界 ÷ 峰值需求"当成"余热贡献占比"**。前者可以超过 100%；
    实际占比只能在 M2 求解后从轨迹统计（`Σ Q_mun_hp / Σ Q_mun_demand`），
    且**物理上限是 100%**（因 `Q_mun_hp ≤ Q_mun_demand`），标定目标区间为 50%–100%。

11. **故障模式的"需求"与"被供"混用**。停电时仍按 `IT_load` 算制冷与余热，
    会得出"服务器没电还在发热"，虚高 `T_island` 与余热覆盖率。
    必须用 `IT_served = IT_load − it_shed`（**不是** `IT_load − unserved_elec`：
    后者是母线侧量，含 PUE 因子）。验证：`test_fault_served_load_chain`。

12. **单位双重换算**。加载层已把 `m²/kWh` 换成 `m²/MWh`，公式里再乘 1000
    → 面积需求虚高 1000 倍。**换算只发生一次，且在加载层**。
    验证：`test_unit_conversion_factor_applied`。

13. **用截断常数做硬断言**。`Q_hp ≤ 0.9333·IT_load` 会拒绝正确的满载解
    （真值 `14/15`，差 1.43e-4 MW_th）。系数一律由 `COP` 与 `eta_recovery` 现算。

---

## 表述红线

生成的任何图表、表格、README、日志都必须遵守（`SPEC.md` §10）：

- 必须标注**仿真结果**，禁止"实测""真实运行数据""现场验证"
- 余热表述为**低品位热源**，经热泵提温后作为供热的**补充**；
  **锅炉是主要（峰值）热源**，这一角色分工在模型中已落实
- **不做收益承诺**，只报告"在该仿真情景下为 X"
- **钠电不预设优势**：写成"在参数区间 P 下，配置 C 在指标 M 上更优"
- **碳资产不折算收入**计入经济性指标
- 以下定义必须在报告开头固定并说明：SLA 达标率、关键负荷、降级策略、
  等效循环口径、LCOE 口径、碳账口径

---

## 关于参数标定

`configs/chemistry_*.yaml` 与 `generation.yaml` 中**大量数值是占位值**，
每条带 `source` 字段区分两类：

- `"PLACEHOLDER — ..."`：物理/统计形式参数，需用公开数据标定
- `"仿真设定值"`：无公开数据可标定的方案设定值

标定完成前：

- 结论只能声称"方法层面可行"，不能对外声称任何具体数值结论
- 敏感性分析必须覆盖参数区间，因为这正是占位值的替代方案

**特别提醒**：`chemistry_li.yaml` 的低温折减曲线默认比钠电更陡，
这是当前占位值的设定。标定后若该关系改变，**配置结论应相应翻转**——
这是方案设计允许的结果，不是失败。
`test_lithium_low_temp_derating_steeper_than_sodium` 会在这个关系改变时报错，
提醒同步更新结论。

---

## 与方案文档的对应

| 方案文档章节 | 实现位置 |
|---|---|
| 一、破题（双弹性） | 内层任务约束（`model/dispatch.py`） |
| 二、技术核（低温折减） | `data/chemistry.py` 的 `usable_band` |
| 三、形式化（双层优化） | `sizing/`（外层）+ `model/`（内层） |
| 四、可复制性（地区映射） | `experiments/regional.py` + `configs/regions/` |
| 五、实验设计（4×5×5） | `experiments/run_matrix.py` |
| 六、实施路径 | `SPEC.md` §11 的 milestone 表 |
| 七、方案边界与自我约束 | `report/tables.py` 的 DISCLAIMER |

---

## 核心交付物

必须产出四样：

1. **四配置臂对照表**（A0 无储能 / A1 全锂电 / A2 全钠电 / A3 钠锂分层）
2. **韧性评估结果**（`T_island` 分布与删失比例、EENS、`n1_pass_rate`）
3. **跨地区配置推荐表**（四画像 → 配置与调度建议）
4. **核心对比图**：同一份气象与任务数据，只换储能配置，并排展示
   可用带边界与 SOC 轨迹、风电消纳与购电量、净碳排累计、故障场景续航。
   **若四臂投资额不同，须做等投资额对照或在图注说明差异。**
