# 09 开工包 · 技术契约（SPEC v2.10）

> **本文件是实现的唯一权威规格。** 任何与本文件冲突的实现选择都视为 bug。
>
> 本版由 v1.0 正文与九轮决策附录（v1.1–v1.9）合并而成（v2.0），
> 并经 v2.1–v2.10 十轮修正（六轮阶段零复核 + M2/M3 规则裁定）。
> **不要再去读 `SPEC-REVISIONS*.md`**——那九份文件仅为历史留档，含作废结论。
>
> ⚠️ **实现时最容易踩的八处**（本列表随版本更新，当前对应 v2.10）：
> 1. **供热分配必须用每时段一个二进制 `y(t)`**，且 **`M_1`/`M_2` 取常数差额上界**
>    （`M_1 = max(0, U−D)`、`M_2 = D`，见 §2.4）。
>    v2.1 的"靠目标系数为正即可"**是错的**（反例见 §2.4）；
>    v2.2 的 `M = Q_hp_max(IT_served)` 也有三处错（界不足、双线性、标签反向）。
>    ⚠️ 这个二进制编码的是**分段线性函数 `min`**，与已作废的
>    `z_boiler`（编码"是否允许烧气"这个业务许可）**完全不同**，不要混淆
> 2. **`IT_load`（需求）与 `IT_served`（被供）必须分开**（§2.1）：
>    `IT_served = IT_load − it_shed`，`unserved_elec = PUE·it_shed`——**差一个 PUE 因子**。
>    故障模式下余热与制冷按被供算
> 3. **关键负荷用单一 `critical_it_fraction`，判据是 `shed_c ≤ ε_shed`**（§5.2）。
>    不是 `unserved_elec = 0`（削非关键时它也为正）；
>    也不是 v2.2 的三项分数（在推理份额上乘 PUE 后不闭合）。
>    **续航与删失必须用同一个 `ε_shed`**（§5.3），N-1 同用关键服务口径
> 4. **故障模式第一级必须 `τ = 0` 且 `mip_gap = 0`**（§3.7、§3.8b）。
>    容差与二元判据不能共存；`gap > 0` 会固化不必要的关键削减。
>    未证明最优须标 `feasible_not_proven`，不得记为 `optimal`
> 5. **`S-cost` / `S-heat` / LCOE 必须含锅炉燃料成本**，`S-heat` 还须含热泵电费；
>    符号统一为最小化口径（§3.4、§4.3）
> 6. **单位换算只发生一次、在加载层**；系数（如 `14/15`）一律现算，
>    禁止 `0.9333` 这类截断常数（§1.1）
> 7. **故障期同小时允许两体系同时放电**（§3.7）：`parallel_discharge = false`
>    是**优先级顺序**（Na 先放、触及上限后 Li 同小时接续），
>    **不是**"每小时只许一种体系"。逐时互斥会造成**假孤岛**。
>    "Na 优先"是**第 4 级**字典序偏好（**在全部服务目标之后**），
>    **不能**写成第一级里的 `+ε·Σ p_dis_Li`；
>    **也不能**插在非关键负荷之前——那会用供电换寿命（v2.8 修正）
> 8. **S-base 的储能只在电网进口容量不足时放电**（§3.5）：③ 不可读成
>    "先放储能"。当前配置下（`import_capacity = 30 MW` vs `IT_base ≤ 1.08 MW`）
>    S-base 退化为近似 A0 基线是**预期结果**；
>    **① 盈余充电与 ② 电网补电都只充到 `soc_ref` 为止**，**但须叠加 ⓪ 的终端平衡预充**
>    `E_need = D_forced/(η_ch·η_dis)`（v2.9 补）——只做有界充电会让
>    **规则 ③ 的强制放电**从下方破坏终端相等；
>    **"禁止返回 `infeasible`"只适用于"规则自致"的不可行，
>    不适用于 `unserved_elec > 0` 的物理容量不足**（后者必须原样报告）
>
> 目标读者：编码代理（codex / Claude Code 等）。
> 语言栈：Python 3.11+。求解器默认 HiGHS（经 PuLP 或 OR-Tools 调用），仅使用开源组件。

---

## 0. 一句话任务

实现一个**双层优化系统**：外层用贝叶斯优化决定钠/锂储能的容量与功率配置，
内层用 MILP 求解小时级调度（算力任务分配 + 储能充放 + 绿电消纳 + 电网购电 +
热泵与供热分配），在**同一套输入数据**下对比四类储能配置，输出：

1. 四配置的性能对照表与 Pareto 前沿
2. 韧性评估结果（故障场景下的孤岛续航与失负荷）
3. 跨地区配置推荐表（4 个地区画像）

---

## 1. 不可违背的全局约定

### 1.1 单位约定

**内部单位集合（唯一允许在公式中直接使用的单位）**

| 类别 | 内部单位 | 备注 |
|---|---|---|
| 电功率 | MW | |
| 电能量 | MWh | |
| 热功率 | MW_th | |
| 热能量 | MWh_th | |
| 电价 | 元/MWh | 不含税 |
| 电网碳因子 | kgCO₂/MWh | |
| 热源碳因子 | kgCO₂/MWh_th | |
| 功率造价 | 元/MW | |
| 能量造价 | 元/MWh | |
| 运维 | 元/MWh/年 | |
| 占地 | m²/MWh | |
| 制造碳足迹 | kgCO₂/MWh | |
| 倍率 | 1/h | C-rate |
| 单卡功率 | MW/卡 | |
| 时间 | h | Δt = 1 h，除非显式说明 |
| 温度 | ℃ | |
| 算力 | GPU·h | |
| Token | MTok（百万 Token） | |
| 成本 | 元 | 人民币 |

**配置文件允许使用行业惯用单位，但加载时必须统一换算**：

| 配置单位 | 内部单位 | 换算因子 |
|---|---|---|
| 元/kWh | 元/MWh | × 1000 |
| 元/kW | 元/MW | × 1000 |
| 元/kWh/年 | 元/MWh/年 | × 1000 |
| m²/kWh | m²/MWh | × 1000 |
| kgCO₂/kWh | kgCO₂/MWh | × 1000 |
| kW/卡 | MW/卡 | ÷ 1000 |

**禁止**：在未换算的情况下直接把配置数值代入公式。成本类参数必须相差 1000 倍以内的一致性——
§9 的 `test_unit_conversion_factor_applied` 专防此错。

**换算只发生一次，且在加载层**。业务公式中**不得再出现任何换算因子**。
配置值经加载层换算后即与内部单位一致，公式直接使用。
⚠️ 典型错误：加载层已把 `m²/kWh` 换成 `m²/MWh`（×1000），公式里又写 `× 1000`
——双重换算，得到 1000 倍偏大的面积需求。面积约束是实现时最易犯此错的地方（见 §2.3）。

**配置格式约定**（加载层据此决定换算因子）：

| 参数类型 | 格式 | 是否必须带单位元数据 |
|---|---|---|
| 标量 | `{value, unit, internal_unit}` | 见下 |
| 区间 | `{low, mid, high, unit, internal_unit}` | 见下 |
| 曲线 | `{points, source, scale_range}` | 曲线的 `points` 值须已用内部单位 |

**哪些参数必须带 `unit` / `internal_unit`**（可测试规则）：

1. **必须带**：配置单位与内部单位**不同**的量。即命中换算表的五类——成本（元/kWh、元/kW、元/kWh/年）、
   占地（m²/kWh）、碳强度（kgCO₂/kWh）、单卡功率（kW/卡）。
2. **可省略**：单位已由键名表达的量（`*_mw`、`*_mwh_th`、`*_celsius`、`*_m2`、`*_mwh`），
   或本身无量纲的量（比例、次数、年数、循环数）。
3. **禁止**：键名带单位后缀却**又**给 `unit` 字段，且两者口径不一致（如 `gpu_power_kw_per_card`
   配 `internal_unit: "MW/卡"`——这是历史错误，见 registry 的 `gpu_single_card_power.history`）。

§9.25 的 `test_unit_metadata_completeness` 按此三条规则检查全部配置。

### 1.2 数值口径

- 所有参数取值必须来自 `configs/*.yaml`，**禁止硬编码在源码里**。
- 时间序列一律用 `pandas.DataFrame`，索引为 `pd.DatetimeIndex`。
- **序列长度为 8928 h（= 8760 + 168）**：
  - **前 8760 h** 用于年度统计（容量因子校验、`E_S1`、年电量、年度指标）
  - **全段 8928 h** 用于代表周选取（`W-WINX` 的窗口可能需要延伸至年末之后）
  - 多出的 168 h 是为"全年最冷连续 168 h"取窗而多生成的。**年度统计不得包含它**，
    否则容量因子与年电量会系统性偏高约 1.9%。
- 随机性一律通过 `numpy.random.default_rng(seed)`，**禁止**使用全局 `np.random`。

### 1.3 参数必须用区间

- **标量参数**（成本、寿命等）用 `{low, mid, high}` 三元组。默认仿真用 `mid`；敏感性扫描取 `low`/`high`。
- **曲线参数**（温度相关特性）用 `{points, source, scale_range}`：
  - `points` 是断点序列（`{T, value}` 或 `{T_amb, value}`）
  - `scale_range` 是整条曲线的乘性缩放系数三元组（中位恒为 1.0）

**这是本项目的核心要求之一**：不得把钠电参数当单点真值使用，因为钠电产业成熟度低、
产品离散度大。任何"钠电一定优于锂电"的硬编码假设都是 bug。

### 1.4 禁止事项（违反直接判失败）

- **禁止**把内层 MILP 松弛为 LP 交付结果。整数变量必须保留。
- **禁止**在任何输出、图表、文档字符串中声称使用了真实设备或真实站点数据。
  全部结论必须标注为仿真结果。
- **禁止**删掉任何对照臂。四个配置臂（§6.1）必须全部实现并全部报告。
- **禁止**为了让结果好看而调参：如果某个地区画像下"锂电为主"胜出，就如实报告。
  这是方案的设计要求，不是失败。
- **禁止**在无敏感性分析的情况下给出单点结论。
- **禁止**让验收条件预设结果。见 §9.37。

### 1.5 参数唯一真源

同一参数**只在一处定义**。加载器必须实现三层检测，规则见 `configs/registry.yaml`：

1. **命名空间 + 路径**：参数身份 = `(命名空间, 点分路径)`。同一身份出现两次即错误。
   不检查裸参数名——同名在不同命名空间下是合法的。
2. **授权覆盖**：地区命名空间只许覆盖 `region_override_authorized` 列出的键。
   该清单是**唯一的授权真源**，SPEC 正文不得另行授权任何键。
   （若某键出现在正文的"可覆盖"表述里却不在清单中，以清单为准并视为规格冲突，必须修规格。）
3. **规范量登记**：`canonical_config_truths`（配置真源，位置两两不同）与
   `derived_quantities`（派生量，无 `authorized` 字段）。

**`derived_from` 必须是可解析的路径引用**（关键）：

```
derived_from 的每一项必须是下列之一：
  ① canonical_config_truths 中某个条目的 authorized 值（形如 "system.compute.gpu_power"）
  ② 另一个 derived_quantity 的 quantity_id（形如 "gpu_capacity_plan"）

⚠️ 规范真源的 quantity_id **不是**合法引用（v2.3 明确）——真源只能用其 authorized 路径。
   理由：真源 ID 与派生 ID 共用一个命名空间时，"这个名字是派生量还是真源"
   需要额外查表才能判断，引用类型因此不可机械判定。

禁止写成自然语言描述（如 "econ-related E_S1 与 task 需求"）——
那是文档，加载器无法解析，§9.22 也无法校验。
依赖多个来源时用列表，每项都要可解析。
```

⚠️ **依赖链必须如实展开，不要"抄近路"**：

- `it_base_mw` 直接依赖的是 `gpu_capacity_s1_reserved`（**另一个派生量**），
  因此列表里写它的 `quantity_id`，**不要**展开成 `gpu_capacity_total`
  ——展开会掩盖真实依赖链，且当 `gpu_capacity_s1_reserved` 的定义改变时不会触发复核
- 反之，**依赖漏项也是错误**：`gpu_capacity_s1_reserved` 与 `gpu_capacity_plan`
  都依赖 `s1_reserved_fraction`，必须列出

**校验算法**（§9.22 实现）：

```
1. 建 authorized 位置集合 A、派生量 ID 集合 D
2. 对每个派生量 d：
     对 derived_from 的每一项 x：
       x ∈ A 或 x ∈ D     → 通过
       否则                → 报错（含自然语言、拼写错误、未登记路径）
3. 传递闭包：从 A 出发沿 derived_from 正向可达的 D 元素集合 = 全部 D →
     否则报错（存在孤儿派生量或循环依赖）
4. 环检测：derived_from 图必须无环
```

⚠️ **第 3 步（可达性）容易漏**：仅检查"每项可解析"不够，
还要确认**每个派生量最终都能追溯到配置真源**。否则可能有一个派生量
依赖另一个谁也不依赖的派生量，二者互相自洽但都不落地。

**YAML 重复键与跨文件重复定义都是静默的**（PyYAML 后者覆盖前者，不报错），
必须用自定义 loader + 规范量登记显式检测。

---

## 2. 系统边界与物理模型

### 2.1 功率平衡（每个时段 t）

**v2.3 起，功率平衡右侧只写"实际被供"的负荷**，失供量作为派生量定义，不进入平衡式：

```
P_pv_used(t) + P_wind_used(t) + g_imp(t) + p_dis_Na(t) + p_dis_Li(t)
  = IT_served(t) + P_cool_served(t) + p_ch_Na(t) + p_ch_Li(t) + P_hp(t) + g_exp(t)

IT_served(t)     = IT_load(t) − it_shed(t)          0 ≤ it_shed(t) ≤ IT_load(t)
P_cool_served(t) = ( PUE(t) − 1 ) · IT_served(t)
```

- `P_pv_used(t) ≤ P_pv_avail(t)`，`P_wind_used(t) ≤ P_wind_avail(t)`；
  差额为弃电 `P_curtail(t) = P_pv_avail + P_wind_avail − P_pv_used − P_wind_used`
- 允许向电网售电，但需在 config 中给出上网电价，默认 0
- **正常模式**：`it_shed ≡ 0`，故 `IT_served = IT_load`
- **故障模式**：`it_shed(t)` 是**唯一的削减决策变量**（IT 侧，MW）
- **硬约束，测试中必须逐时段校验残差 < 1e-6 MW**（两种模式同一式子）

**两个失供量（口径不同，不得混用）**：

```
it_shed(t)        IT 侧被削减的算力负荷                    [MW，IT 侧]    决策变量
unserved_elec(t)  母线侧未供电力 = PUE(t) · it_shed(t)      [MW，母线侧]   派生量
```

`unserved_elec` 是"若要满足全部 IT 需求，母线还缺多少电"：
被削减的服务器连同它的制冷一起没供上，因此要乘 `PUE(t)`。
`PUE(t)` 是由 `T_amb(t)` 决定的**数据**，故该式是线性的。

⚠️ **v2.2 的写法是错的**（v2.3 修正）：v2.2 把 `unserved_elec` 放在左侧、
同时又定义 `IT_served = IT_load − unserved_elec`，等于把 IT 侧削减量当成母线侧失供量。
两者相差一个 `PUE` 因子——R-SOUTH（`IT_base = 1.0752`、`PUE(20℃) = 1.35`）
供电恰为 1.0752 MW 时：

```
能运行的 IT     = 1.0752 / 1.35        = 0.79644 MW
IT 侧削减       = 1.0752 − 0.79644     = 0.27876 MW   ← v2.2 当作 unserved_elec
母线侧缺口      = 1.0752×1.35 − 1.0752 = 0.37632 MW   ← 真实的母线失供
                = 0.27876 × 1.35  ✓
```

v2.2 的 EENS 因此系统性低估 `1/PUE`（约 26%）。

⚠️ **为什么不在左侧放失供变量**：右侧直接写被供负荷，失供量由一个等式派生，
**不存在"失供变量与被供负荷各自独立取值"的自由度**——v2.1 曾需要专门警告这一点，
新写法从结构上消除了它。

### 2.2 算力负荷与制冷

```
IT_load(t)       = IT_base(t) + Σ_i gpu_i · y_i(t) · p_card        [MW]  ← 需求侧（计划）
IT_served(t)     = IT_load(t) − it_shed(t)                         [MW]  ← 实际被供
P_cool_served(t) = ( PUE(t) − 1 ) · IT_served(t)
```

**`IT_base` 是导出量（关键）**：

- 配置中**不出现** `it_base_mw` 这一项
- 它等于"留给 S1 的那部分卡的满载功耗"，因此与 GPU 规模**必然自洽**
- `s1_reserved_fraction` 用**比例**而非绝对卡数：比例随总规模缩放，不会与总量脱钩
- `it_overhead_mw` 用于与算力无关的固定负荷（照明、办公、消防），默认 0。
  **不得用它去"补" `IT_base`**

**需求与被供必须分开（v2.1 修正，关键）**：

- `IT_load` 是**需求侧**的量，由计划决定，**不随供电能力变化**
- `IT_served` 是**实际被供**的量，只可能 ≤ `IT_load`
- `it_shed(t) ≥ 0` 是**被削减的算力负荷**，仅 fault 模式可非零
- **正常模式**：`it_shed ≡ 0`，故 `IT_served = IT_load`，两套公式退化为同一套
- **制冷与余热必须按 `IT_served` 计算**，不按 `IT_load`
  —— 服务器停机就不发热，也不需制冷。见 §2.4 的 `Q_rec` 与 §2.5 的碳核算

⚠️ **为什么必须分开**：故障模式下若仍按 `IT_load` 算制冷与余热，
**电供给全为零时仍会算出正的 `Q_rec`**——等于假设"服务器没电还在发热"。
这会虚高余热供应，进而虚高市政供热覆盖率与 `T_island`，使韧性指标失去意义。
这是韧性评估里最隐蔽的一类错误：它只在故障轨迹上显现，正常轨迹完全正常。

**为什么必须这样**：早期版本把 `it_base_mw` 当独立旋钮设为 8.0 MW，
而它名义上占用的 1024 张卡只有 0.72 MW，相差约 11 倍，导致全系统电量口径
彻底失衡。改为导出量后此类冲突在配置层无法构造。

- `p_card` 单位 MW/卡（由 `kW/卡` 换算，见 §1.1）
- `PUE(t)` 必须随 `T_amb(t)` 变化，用 config 的分段线性关系。
  **不要把 PUE 设为常数**再声称做了温度敏感性。

### 2.3 储能模型（钠/锂各一套，同一套公式不同参数）

#### SOC 动态（**不含 γ**）

```
soc_x(t+1) = soc_x(t) + [ η_ch_x(T)·e_ch_x(t) − e_dis_x(t)/η_dis_x(T) ] / E_nom_x

其中 e_ch_x(t) = p_ch_x(t)·Δt，e_dis_x(t) = p_dis_x(t)·Δt   （均为**母线侧**能量，MWh）
```

⚠️ **效率方向**：充电乘在分子、放电乘在分母（即除以 η_dis）。
两侧都乘或都除会使往返效率失真。

⚠️ **γ 不出现在动态中**。早期版本让 γ 进入动态（充电乘 γ、放电除 γ），
会产生 γ² 的凭空往返损耗（γ = 0.5 时充 1 MWh 只能放出 0.25 MWh）。
**γ 是容量折减系数，不是效率。**

#### 可用 SOC 带（γ 在此作用）

```
half_band_x = 0.5 · ( soc_max − soc_min )

soc_hi_x(T) = min( soc_max , soc_ref_x + γ_x(T) · half_band_x )
soc_lo_x(T) = max( soc_min , soc_ref_x − γ_x(T) · half_band_x )

soc_ref_x = soc_init_x = 0.50
```

**以 `soc_ref` 为中心对称收缩**（这是保证初始状态恒可行的关键），
**必须做上下截断**（`scale_range` 上界为 1.1，γ 可能 > 1）。

⚠️ **不要**用"收缩上界"（`soc_max · γ`）：那会在 -25℃ 下给出 0.48 < `soc_init` = 0.50，
开局即不可行——而这是北方冬季的典型工况。

#### 能量可用性约束（γ 的累计折减在此实现）

```
0 ≤ e_ch_x(t)  ≤ ( E_nom_x / η_ch_x(T) ) · [ soc_hi_x(T(t)) − soc_x(t) ]⁺
0 ≤ e_dis_x(t) ≤   η_dis_x(T) · E_nom_x  · [ soc_x(t) − soc_lo_x(T(t)) ]⁺
```

其中 `[x]⁺ = max(0, x)`。

**这组约束实现了 γ 的累计折减**（不需要额外的状态变量）：

```
恒定 γ = 0.5、soc_ref = 0.5、E_nom = 100、η_dis = 1
  → soc_lo = 0.5 − 0.5×0.4 = 0.3
  → 累计可放出 = 100 × (0.5 − 0.3) = 20 MWh = γ × 40 MWh
η_dis = 0.9 时 → 累计可放出 = 0.9 × 100 × 0.2 = 18 MWh
```

⚠️ **不要**写成"逐时可用能量乘 γ"（`e_dis ≤ E_nom·(soc − soc_min)·γ`）：
那只是逐时速率限制，几何级数会让累计放出量趋近全量（40 MWh），γ 的折减被架空。
关键是**下界随温度收缩**（`soc_lo(T)`），而非逐时乘系数。

⚠️ **两处容易漏掉**（各对应一次真实错误）：

1. **正部截断 `[·]⁺`**。温度骤降使 `soc_hi` 低于当前 `soc` 时，不截断会得到负上限，
   与 `e_ch ≥ 0` 冲突 → 不可行。截断后充电能力冻结为 0，状态保持合法。
2. **效率换算**。`e_ch`/`e_dis` 是**母线侧**能量，SOC 变化对应**电池侧**能量，
   两者差一个 η。漏掉会穿过可用边界。

#### 时点约定

**可用带在时段起点 t 求值**（用 `T(t)`，不是 `T(t+1)`）。由此推出的不变量是**条件化的**：

```
soc_x(t+1) ∈ [ min( soc_x(t), soc_lo_x(T(t)) ) , max( soc_x(t), soc_hi_x(T(t)) ) ]     ∀ t
```

⚠️ **不能写成 `soc(t+1) ∈ [soc_lo, soc_hi]`**。反例：E_nom = 100、soc = 0.8、γ = 0.4
→ 带为 [0.34, 0.66]；能量上限允许充放都取零，此时 `soc(t+1) = 0.8`，**合法但不在带内**。
即使强制放电，P_nom = 1 MW、η = 1 时一小时最低只到 0.79，仍回不到 0.66。

**语义（三条）**：

1. 起点在带内 → 终点仍须在带内
2. 起点高于带 → 禁止充电（`e_ch = 0`），允许暂时留在带外
3. 起点低于带 → 禁止放电（`e_dis = 0`），允许暂时留在带外

#### 功率上限（速率效应，与 γ 分离）

```
p_ch_max_x(t)  = min( P_nom_x , c_max_charge_x(T)  × E_nom_x )
p_dis_max_x(t) = min( P_nom_x , c_max_discharge_x(T) × E_nom_x )
```

⚠️ **不乘 γ**（γ 已由可用带表达，再乘会双重折减）。
`c_max_charge` 已内含 `low_temp_charge_margin`（低温充电安全裕度），调用方不要再乘。

#### 充放互斥与终端约束

```
z_x(t) ∈ {0,1}
p_ch_x(t)  ≤ z_x(t) · p_ch_max_x(t)
p_dis_x(t) ≤ ( 1 − z_x(t) ) · p_dis_max_x(t)

soc_x(0) = soc_x(T_end) = soc_ref_x        （仅 normal 模式）
```

#### 等效循环次数（唯一口径）

```
优先：等效循环次数 = Σ_t max( 0 , soc_x(t) − soc_x(t+1) )          （SOC 掉幅求和）
备选：= Σ_t [ p_dis_x(t)·Δt / η_dis_x(T) ] / E_nom_x                （无 SOC 轨迹时）

两条路径对同一输入必须给出相同结果（容差 1e-9）。
不使用 /2。口径固定写死，不提供切换开关。
```

⚠️ SOC 是无量纲比例，掉幅之和本身即循环次数当量，**不需再除以任何量**。
备选公式**必须带 η_dis**（`p_dis` 是母线侧功率，电池内部消耗为 `p_dis/η_dis`）。

#### 容量衰减与替换成本

```
cycle_fade    = min( 1.0 , 等效循环次数 / cycle_life )
calendar_fade = min( 1.0 , elapsed_years / calendar_life )
total_fade    = min( 1.0 , cycle_fade + calendar_fade )      （线性相加，非平方和）
SOH           = 1 − total_fade

battery_life_years = min( calendar_life , cycle_life / 年等效循环次数 )
replacement_cost_annual
  = E_nom · unit_cost_energy_internal
    · max( 0 , 1/battery_life_years − 1/project_life_years )
```

⚠️ **衰减不进成本侧**（避免与替换成本重复计算）。衰减只用于报告 SOH。
⚠️ 这不是精确老化模型，报告中必须标注为估算。

#### 面积约束

```
E_Na · area_per_mwh_Na + E_Li · area_per_mwh_Li ≤ area_limit_m2
```

其中 `area_per_mwh` 是**加载层已换算**的值（m²/MWh，由配置的 m²/kWh × 1000 得到）。

⚠️ **公式内不得再出现 × 1000**。加载层已换算（§1.1），此处再乘即**双重换算**，
面积需求会虚高 1000 倍，约束恒不可行或完全失去区分度。
这是本规格中最容易犯的换算错误，因为"面积公式里乘 1000"看起来很像在补单位。

**硬约束，必须真正进入 MILP**（体现钠电能量密度低的客观限制），不能只写在文档里。

### 2.4 热泵、余热与备用热源

#### 余热口径（κ 参数）

```
W_it(t) = IT_served(t) + κ · P_cool_served(t)
Q_rec(t) = η_rec · W_it(t)
```

⚠️ **必须用 `IT_served` / `P_cool_served`，不是 `IT_load` / `P_cool`**（v2.1 修正）。
故障模式下算力负荷可能被削减或完全失去供电，此时服务器不发热、也不需制冷。
按需求侧计算会**在停电时算出正的余热**（见 §2.2 的警告）。
正常模式下二者相等，故该区分不改变正常轨迹的任何结果。

⚠️ **κ 默认 0**：只计 IT 侧排热（冷板液冷/背板换热器回收 40–60℃ 中温热水）。
制冷机组排热温度更低，通常直排环境。

把 `P_cool` 计入（κ > 0）会引入**虚假耦合**：冷气候 → 低 PUE → 可用热更少，
而冷气候同时意味着供热需求更高。κ = 0 使余热供给与 PUE 无关。
若启用 κ > 0，**必须在报告中说明依据**。

**由此得到可产热上界**（COP = 4、η_rec = 0.7 时）：

```
Q_hp_max(t) = COP/(COP−1) · η_rec · IT_served(t)
            = (4/3) · 0.7 · IT_served(t)
            = (14/15) · IT_served(t)
            = 0.93333… · IT_served(t)                   ← 无限循环小数，不是 0.9333
```

⚠️ **系数必须由 `COP` 与 `eta_recovery` 现算，禁止硬编码 `0.9333`**（v2.1 修正）。

`0.9333` 是 `14/15 = 0.93333…` 的**四位截断**，比真值小 `3.33×10⁻⁵`。
在满载 4.3008 MW 处：

```
真值：   (14/15) × 4.3008 = 4.0140800 MW_th
截断值：   0.9333 × 4.3008 = 4.0139366 MW_th
相差 1.4336×10⁻⁴ MW_th
```

这看似毛毛雨，但 §9 的上界测试若写成 `Q_hp ≤ 0.9333·IT_load`（**硬断言**），
会**拒绝一个完全正确的满载解**——求解器算出 4.01408，测试判它越界。
这类"用截断常数做硬断言"的错误在数值测试里极难排查，因为残差只有 1e-4 量级，
看起来像浮点噪声而非配置错误。

**正确写法**：从 config 取 `COP` 与 `eta_recovery` 现算系数，
断言用**相对容差**（如 `rtol=1e-9`）而非硬编码常数。

⚠️ 这是**物理约束**：AIDC 可回收余热上限由它**实际运行**的 IT 用电量决定。
满载 4.3008 MW 时上界约 4.014 MW_th，撑不起区域供热的峰值需求。
**增加储能或购电能力都无法补足低品位热源。**

#### 热泵出力上限（双侧约束）

```
P_hp(t) ≤ min( Q_rec(t)/(COP − 1) ,                                     ← 热源侧
               [ Q_mun_demand(t) + Q_ind_capacity(t) ] / COP )          ← 需求侧
```

⚠️ **热源侧写成 `P_hp ≤ Q_rec` 会高估热泵能力**（漏掉 `COP − 1`）。

⚠️ **需求侧上限是独立硬约束，不是冗余**。反例：需求 0.8、工业接纳 0、`Q_hp = 1`
时分配规则允许 `Q_dump = 0.2`，而上限给出 `Q_hp ≤ 0.8`，排除它。
没有它，模型对"不吸余热"（`Q_unused > 0`）与"吸上来再弃热"（`Q_dump > 0`）
**完全中性**，构成退化。

⚠️ **不使用 `heat_tolerance`**（已删除）。分配规则（见下）已不让热泵超额交付，
且该容差会使 `Q_dump ≡ 0` 不成立。

⚠️ **热源侧用 `Q_rec`，而 `Q_rec` 按 `IT_served` 计算**（§2.4）。
故障模式下失供越多，可用余热越少——这是正确的物理耦合，
不可用 `IT_load` 替代，否则停电时热泵仍能按停电前的热量出力。

⚠️ **需求侧上限是"可接纳能力"，与热泵当前是否真的在产热无关**，
因此用 `Q_mun_demand` 与 `Q_ind_capacity` 这两个**外生量**，不含决策变量。

#### 供热分配规则（**线性上界 + 补足等式 + 单二进制精确编码 `min`**）

⚠️ `min()/max()` 的**图不是凸集**，不能只用连续线性约束精确表达；
**目标系数符号也不能替代**（v2.1 的错误，反例见下）。
正确做法是：线性约束给出可行范围，**一个二进制**在两个分支间选择。

**（一）线性约束（上界与守恒）**

```
Q_mun_hp(t) ≤ Q_hp(t)                     来自 Q_dump ≥ 0
Q_mun_hp(t) ≤ Q_mun_demand(t)             来自 Q_boiler ≥ 0
Q_ind(t)    ≤ Q_hp(t) − Q_mun_hp(t)       工业只能用市政分剩下的
Q_ind(t)    ≤ Q_ind_capacity(t)           接纳上限
Q_dump(t)   = Q_hp(t) − Q_mun_hp(t) − Q_ind(t)      ≥ 0
Q_unused(t) = Q_rec(t) − P_hp(t)·( COP − 1 )        ≥ 0
```

**（二）等式（把"补足"关系固定下来）**

```
Q_hp(t)     = COP · P_hp(t)
Q_boiler(t) = Q_mun_demand(t) − Q_mun_hp(t)                        ≥ 0     （normal 模式）
```

**（三）为什么必须用二进制：v2.1 的反例**

⚠️ **v2.1 声称"目标中 `Q_boiler` 系数为正即可保证市政优先"，该论断是错的。**
反例（R-EAST 当前参数，`IT_base = 1.0752`、COP = 4、η_rec = 0.7
→ 热源侧上限给出 `Q_hp = 1.00352`；市政需求 0.8、工业接纳 1.0）：

| 分配 | `Q_mun_hp` | `Q_ind` | `Q_boiler` | `S-carbon` 热侧项 |
|---|---:|---:|---:|---:|
| A 市政优先 | 0.8 | 0.20352 | 0 | −44.7744 |
| B 工业优先 | 0.00352 | 1.0 | 0.79648 | **−44.7744** |

两者都满足上面全部线性约束、电耗相同、`Q_dump = Q_unused = 0`，
因此**完整目标值（含 ε 项）完全相同**，而 B 违反市政优先。

**根因**：把 δ 单位热量从工业挪到市政时，
`Q_boiler` 减少 δ、`Q_ind` 也减少 δ，碳排变化恰为 `δ·(ci_ind_sub − ci_boiler)`。
默认参数下两者**都是 220**，变化量为 **0**。
v2.1 逐个检查系数的符号，却忽略了**两项由同一个 δ 耦合**——
系数各自为正不能推出耦合后的边际量非零。**这个条件既不充分也不必要。**

⚠️ 同理：只要 `price_ind < boiler_unit_cost`，`S-cost` / `S-heat` 的边际量为
`δ·(price_ind − boiler_unit_cost) < 0`，市政优先由经济性自然成立。
但**经济性成立不等于恒等式成立**——它依赖参数标定，标定一变就可能翻转。

**（四）精确编码：每时段一个二进制（v2.3 修正界与分支标签）**

记 `H = Q_hp(t)`、`D = Q_mun_demand(t)`（外生数据）、`U(t)` 为 `H` 的**常数**上界（见下）。

```
y(t) ∈ {0,1}          y = 1 ⟺ 热泵产热已覆盖市政需求（H ≥ D，分支 Q_mun_hp = D）
                      y = 0 ⟺ 热泵产热不足以覆盖市政需求（H ≤ D，分支 Q_mun_hp = H）

Q_mun_hp(t) ≤ Q_hp(t)
Q_mun_hp(t) ≤ D(t)
Q_mun_hp(t) ≥ Q_hp(t) − M_1(t) · y(t)            M_1(t) = max( 0 , U(t) − D(t) )
Q_mun_hp(t) ≥ D(t)    − M_2(t) · (1 − y(t))      M_2(t) = D(t)
```

**逐分支验证**（`0 ≤ H ≤ U` 时精确）：

```
y = 0：第 3 式为 Q_mun_hp ≥ H，结合第 1 式得 Q_mun_hp = H；
       第 4 式放松为 Q_mun_hp ≥ 0（恒成立）；第 2 式要求 H ≤ D。
       → 该分支恰好是 {H ≤ D, Q_mun_hp = H}
y = 1：第 4 式为 Q_mun_hp ≥ D，结合第 2 式得 Q_mun_hp = D；
       第 3 式放松为 Q_mun_hp ≥ H − (U − D)，因 H ≤ U 恒成立；第 1 式要求 H ≥ D。
       → 该分支恰好是 {H ≥ D, Q_mun_hp = D}
两分支之并 = { Q_mun_hp = min(H, D) }   ✓
```

**`M` 为什么这样取**：Big-M 必须覆盖**被放松的那条约束的最大差额**，
不是被约束变量的上界。

- `M_1` 放松 `Q_mun_hp ≥ H`；在 `y=1` 分支 `Q_mun_hp = D`，差额 `H − D ≤ U − D`
- `M_2` 放松 `Q_mun_hp ≥ D`；在 `y=0` 分支 `Q_mun_hp = H ≥ 0`，差额 `D − H ≤ D`

两者都是**最紧的合法值**：再小会切掉合法解，再大会削弱 LP 松弛。

**`U(t)` 必须是常数（数据），不能是决策表达式**：

```
U(t) = min(  COP/(COP−1) · η_rec · IT_full ,          热源侧，按满载
             Q_mun_demand(t) + Q_ind_capacity(t)  )   需求侧
IT_full = IT_base + gpu_capacity_plan · p_card       （满载 IT，数据）
```

κ > 0 时热源侧项还要乘 `(1 + κ·(PUE_max − 1))`。
`U(t)` 是**松的**常数界；实际余热能力仍由§2.4 的热源侧物理约束
`P_hp ≤ Q_rec/(COP−1)`（按 `IT_served`）独立限制，**两者各司其职**。

⚠️ **v2.2 的 `M(t) = (14/15)·IT_served(t)` 有三处错误**（v2.3 修正）：

1. **界不足**：R-NW 无柔性任务运行时 `IT_base = 0.7182`、`M = 0.67032`、`D = 3.5`。
   `y=0` 要求 `Q_mun_hp ≥ D − M = 2.82968`，但又 `≤ Q_hp ≤ 0.67032`；
   `y=1` 要求 `Q_mun_hp ≥ 3.5`，同样超界。**两个分支都无解**，
   尽管 4 MW_th 锅炉完全能补足缺口。故障完全失供时 `M = 0`，更直接。
   错因：把 `M` 当成"被约束变量的上界"，而非"被放松约束的差额上界"
2. **非线性**：`IT_served` 是决策表达式，`M·y` 成为**两个变量的乘积**，模型不再是 MILP
3. **分支标签反向**：按那四个式子，`y = 0` 实际给出 `Q_mun_hp = Q_hp`（产热不足分支），
   而文字写的是 `y = 1` 表示产热不足

⚠️ **`M` 不要取 1e6 之类的大数**：会让分支松弛失效、求解时间成倍增加，
且大数与小数并存会引入数值问题。

**`Q_ind` 不需要第二个二进制**：把 `Q_ind` 从 `Q_hp − Q_mun_hp` 中分出去
只减少 `Q_dump`，不产生任何成本；而工业供热在**五个策略中边际价值恒为正**
（`price_ind = 80 > 0`、`ci_ind_sub = 220 > 0`）。因此
`Q_ind = min( Q_hp − Q_mun_hp , Q_ind_capacity )` 由目标压力成立。
⚠️ 这一条依赖"边际价值恒为正"——若标定后 `price_ind` 或 `ci_ind_sub` 变为 0，
需同样加二进制。§9.17 会在那时报错。

⚠️ **这个二进制与已被否决的 `z_boiler` 是完全不同的东西**（务必区分）：

| | 被否决的 `z_boiler` | 本节的 `y` |
|---|---|---|
| 编码的是什么 | **业务策略**（"是否允许烧气"） | **一个分段线性函数**（`min`） |
| 为什么错/对 | 错位：用"许可"表达"归属" | 对：`min` 的图非凸，二进制是它的标准精确编码 |
| 历史 | v1.7 反互补、v1.8 四式，连错两次 | v2.2 引入，v2.3 修正界与标签 |

**"避免二进制"从来不是目标**——避免的是**用二进制表达业务规则**。

**（五）不变量（验证用，不是实现用）**

求解后必须**逐时**满足：

```
Q_mun_hp(t) = min( Q_hp(t) , Q_mun_demand(t) )                    （由 (一)(二)(四) 精确保证）
Q_ind(t)    = min( Q_hp(t) − Q_mun_hp(t) , Q_ind_capacity(t) )    （由目标压力保证）
Q_boiler(t) = max( 0 , Q_mun_demand(t) − Q_hp(t) )                （由 (二) 与 Q_boiler ≥ 0）
```

三条是**验证用恒等式**。§9.17 逐时校验它们。
⚠️ **§9.17 必须能抓住上面那个反例**——实现时若漏掉 `y`，
该测试会在 R-EAST 的某些时段失败。

⚠️ **`Q_unused ≥ 0` 不要求余热被吸尽**：热泵可低于热源侧上限运行。
这是"余热供大于求时可弃用"的正确表达。

**（六）辅助项（近似，不是字典序）**

加二进制后，`Q_mun_hp` 已被约束钉死，ε 项只用于减少
`Q_dump`、`Q_unused` 在并列解中的任意性：

```
+ ε_dump · Σ_t Q_dump(t) · Δt  +  ε_unused · Σ_t Q_unused(t) · Δt      ε = 1e-6
```

⚠️ **单次加权和不是字典序**。没有主目标最优值与次优值之差的下界，
就不能保证它不改变主目标。两种做法，**任选其一并在报告中写明**：

- **（甲）两阶段、加性容差**：先解主目标得 `z*`，再加入

  ```
  z ≤ z* + τ_abs           τ_abs = max( τ_floor , τ_rel · |z*| )
  ```

  重解，最小化辅助项。`τ_floor` 与 `τ_rel` 取自 config，
  **默认 `τ_floor = 1e-6`、`τ_rel = 1e-9`**（v2.5 更正：v2.4 曾把两者都写成 1e-6）。
  这是"**容差内的字典序**"——主目标最多退化 `τ_abs`，**不是严格字典序**。
  ⚠️ **不要写成 `z ≤ z*·(1+τ)`**（v2.2 的错误）：`z*` 为负时
  （`S-carbon` 可以为负），它要求 `z` 比已知最优值**更优**，第二阶段**不可行**；
  `z*` 为正时则允许按比例退化，与加性容差含义不同。
  加性写法与 `z*` 的符号无关
- **（乙）单次加权**（近似，默认）：用上述 ε 加权和，**显式声明这是近似**。
  可接受的误差门槛由**同一个公式**定义（与 §9.31 一致，v2.4 修正）：

  ```
  门槛(z*) = max( τ_floor_abs , τ_rel · |z*| )     τ_floor_abs = 1e-6，τ_rel = 1e-9
  断言：| z(ε=1e-6) − z(ε=0) | ≤ 门槛(z*)
  ```

  ⚠️ **两处必须用同一个 `门槛(z*)`**。v2.3 正文写 `max(1e-6, 1e-9·|z*|)`，
  而 §9.31 要求**绝对差 < 1e-6**——`z* = 1e6` 时：
  正文门槛 = `1e-9 × 1e6 = 1e-3`，绝对门槛 = `1e-6`，
  差异 `5e-4` 时**前者通过、后者失败**。同一件事两个门槛必然出现这种矛盾。
  超出门槛则改用（甲）。

  ⚠️ 配置中 `tau_rel = 1e-9` 与 `tau_floor = 1e-6` 即是上式取值，
  **正文、配置、§9.31 三处必须一致**；改动其一须同步另两处。

⚠️ 无论选哪种，**若 `Q_dump` 或 `Q_unused` 的逐时值参与任何结论，
必须验证它们对并列解不敏感**（例如用不同求解器种子重跑，比较这两个量的总量）。

**历史教训（供热分配修正了五次）**：

| 版本 | 写法 | 错因 |
|---|---|---|
| v1.7 | 反互补约束 | 用二进制表达"是否允许烧气"——什么都没排除 |
| v1.8 | `z_boiler` 四式 | 同上，且在余热过剩区使分支空置 |
| v2.1 | 取消二进制，改"目标单调性" | 为避免二进制而牺牲正确性；条件既不充分也不必要 |
| v2.2 | 单二进制，`M = Q_hp_max(IT_served)` | 方向对，但 `M` 取成变量上界而非放松差额，且含决策变量、标签反向 |
| **v2.3** | **单二进制，`M_1 = U − D`、`M_2 = D`，`U` 为常数** | —— |

**关键性质（可测不变量）**：正常模式下 **`Q_dump ≡ 0`**
（需求侧硬上限使热泵不可能超出可吸收量）。
`Q_dump` 因此退化为故障模式与诊断用的变量。

#### 市政交付（刚性，含备用热源）

**正常模式**（刚性恒等式，锅炉兜底，不允许缺口）：

```
Q_mun_hp(t) + Q_boiler(t) = Q_mun_demand(t)                          逐时恒等式
0 ≤ Q_boiler(t) ≤ q_boiler_capacity
```

**故障模式**（允许缺口，引入 `unserved_heat`）：

```
Q_mun_hp(t) + Q_boiler(t) + unserved_heat(t) = Q_mun_demand(t)
0 ≤ Q_boiler(t) ≤ q_boiler_capacity
unserved_heat(t) ≥ 0
```

⚠️ **两模式的市政交付式不同，不可混用**。
正常模式下 `unserved_heat ≡ 0`（锅炉容量足以覆盖峰值，见 §7.3 的标定原则）；
故障模式下若锅炉容量或燃料受限，缺口计入 `unserved_heat`。

⚠️ **故障模式不能照搬正常模式的"满额锅炉补缺恒等式"**。
正常模式写的是 `Q_boiler = Q_mun_demand − Q_mun_hp`（**完全补足**），
故障模式若沿用此式，`unserved_heat` 恒为 0，该变量形同虚设。
故障模式必须写成**上界 + 缺口**形式：`Q_boiler ≤ min(容量, 缺口)`、
`unserved_heat` 承接剩余部分。

⚠️ **切电网 ≠ 断气**。故障场景（`G*`、`R-drop + G`、`N-1 + G`）切断的是**电网**，
默认**不切断燃气供应**，因此正常工况下 `unserved_heat ≡ 0`（锅炉仍可兜底）。
若要考察"气源同时受限"，需**显式新增场景**（如 `G + gas_out`），
并在 `scenarios_summary` 中单列——**不得让现有场景静默地承担这个语义**。

**为什么需要备用（峰值）热源**：余热上界受 IT 用电量约束，撑不起区域供热峰值需求。
供热系统历来配峰值锅炉，这是常规工程做法。同时它使方案一贯的表述——
"余热经热泵提温后作为**补充**热源，不是主要热源"——**在模型里字面成立**。

**容量选择**：`q_capacity_mw_th` 应不小于各画像的市政峰值需求。
若某时段的缺口超过容量，说明**配置不合理**，应报错而不是静默截断。

#### 经济一致性检查

```
max(price_buy) / COP  <  boiler_unit_cost            否则告警
```

该优先序规则在"热泵热比锅炉便宜"时与经济最优一致。当前 R-EAST：1150/4 = 287.5 < 400 ✓。
**若标定后该关系反转**（电价极高或气价极低），硬规则会强制使用更贵的热源——
**必须在报告中说明**，并考虑改为"软优先"。不得静默保留。

#### 零接纳画像的验算（R-SOUTH）

```
Q_mun_demand = 0 且 Q_ind_capacity = 0
→ 需求侧上限 = 0 → P_hp = 0 → Q_hp = 0
→ Q_mun_hp = Q_ind = Q_dump = 0，Q_boiler = 0                ✓
→ Q_low_used = 0，Q_unused = Q_rec                           ✓
```

**这是正确的物理行为**：南方无供热需求，余热确实无处可用，不回收即最优。

### 2.5 碳核算

```
carbon_grass(t) = g_imp(t)·Δt·CI_grid(t)  +  Q_boiler(t)·Δt·ci_boiler     [kgCO₂]
carbon_avoid(t) = Q_ind(t)·Δt·ci_ind_substituted                          [kgCO₂]
carbon_net(t)   = carbon_grass(t) − carbon_avoid(t)
```

⚠️ **`carbon_grass` 只含购电与锅炉两项**。制冷与热泵的用电**已经包含在 `g_imp` 里**
（它们进功率平衡，由购电或风光满足），**不得再单列**——否则重复计算。
同理，`P_hp` 的电耗不单独计碳，而是通过它推高的 `g_imp` 计入。

⚠️ **市政与工业的碳口径不同**（避免双重计算）：

- **市政侧**：余热收益体现为 `Q_boiler` 降低 → `carbon_grass` 降低。
  **不单列 `carbon_avoid`**——否则会与锅炉自身排放重复计算（锅炉在系统边界内，scope 1）
- **工业侧**：替代的是**边界外**的热源，保留为 `carbon_avoid`

⚠️ **锅炉项必须计入 `carbon_grass`**（scope 1）。

⚠️ **故障模式下的碳核算按被供算力**：`g_imp` 自然反映实际供电量，
而余热相关的项按 `IT_served` 计算（§2.4）。`carbon_avoid` 在失供时段应为 0。

⚠️ 新增配置开关：`carbon.include_manufacturing_in_net`（默认 `false`）——
是否把储能制造阶段碳足迹计入净碳指标。**无论取何值，报告中必须写明当前口径**；
切换口径会使不同报告的数字不可比。

⚠️ **碳口径的已知简化**：默认 `ci_boiler == ci_ind_substituted`（均为 220）时，
市政与工业两条供热路径的碳排相等，**碳核算对"热量分配给谁"是中性的**。
分配由经济性与分配规则决定，不由碳口径决定。标定后若两者不同，需复核本结论。

⚠️ 碳减排量可以报告，但**不得**按碳价折算成收入计入经济性指标（见 §10.5）。

---

## 3. 内层：小时级调度（MILP）

### 3.1 任务模型

每个任务 i 有：GPU 需求 `gpu_i`、时长 `dur_i`、优先级、到达时间 `arrive_h`、
期望完成时刻 `deadline_h`、容忍窗口 `tolerance_h`。

**S1 不进入任务表**——它是不可迁移的在线推理负荷，**已并入 `IT_base` 时间序列**
（见 §2.2）。这样避免建模规模爆炸，且防止 GPU / Token 核算重复计算。

**S2 与 S3 的窗口定义（三个时间参数）**

| 参数 | S2（微调类） | S3（批量推理/训练类） |
|---|---|---|
| `arrive_h` | ✓ | ✓ |
| `deadline_h` | ✓ 硬截止 | ✓ 期望完成时刻 |
| `tolerance_h` | 恒为 0 | config 按画像给出（12–24 h） |
| 最晚完成 `latest_h` | `= deadline_h` | `= deadline_h + tolerance_h` |

```
S2 启动窗口： start_i(t) 仅在 t ∈ [arrive_i, deadline_i − dur_i] 可取 1
S3 启动窗口： start_i(t) 仅在 t ∈ [arrive_i, latest_i − dur_i] 可取 1
              到 latest_i 仍未执行 → 该窗口不可行（生成器须保证 latest_i 落在窗口内）
```

**截止时刻边界**：统一**左闭右开**——任务在 `deadline_h` 时刻完成
（最后一个运行时段为 `deadline_h − 1`）视为按时。

**迟到判定按完成时刻**：`迟到 ⟺ 完成时刻 > deadline_h`。
启动时刻只影响可行性，不直接判定迟到。

### 3.2 决策变量

| 变量 | 类型 | 含义 |
|---|---|---|
| `y_i(t)` | 二进制 | 任务 i 在 t 时段是否运行 |
| `start_i(t)` | 二进制 | 任务 i 在 t 时段是否启动 |
| `p_ch_Na(t), p_dis_Na(t)` | 连续 ≥0 | 钠电充/放功率 |
| `p_ch_Li(t), p_dis_Li(t)` | 连续 ≥0 | 锂电充/放功率 |
| `z_Na(t), z_Li(t)` | 二进制 | 充放互斥指示 |
| `soc_Na(t), soc_Li(t)` | 连续 | SOC |
| `g_imp(t), g_exp(t)` | 连续 ≥0 | 购电 / 售电 |
| `P_hp(t)` | 连续 ≥0 | 热泵电耗 |
| `y(t)` | 二进制 | **供热分配指示**（`y = 1` ⟺ 热泵产热已覆盖市政需求，`Q_mun_hp = D`；`y = 0` ⟺ 不足，`Q_mun_hp = Q_hp`）。精确编码 `min`（§2.4）。⚠️ 与任务运行变量 `y_i(t)` **不是同一个**，轨迹列名为 `y_heat_alloc` |
| `Q_mun_hp(t)` | 连续 ≥0 | 热泵供给市政的热 |
| `Q_boiler(t)` | 连续 ≥0 | 备用热源供热量 |
| `Q_ind(t)` | 连续 ≥0 | 工业供热 |
| `Q_dump(t)` | 连续 ≥0 | 弃热（正常模式下 ≡ 0） |
| `Q_unused(t)` | 连续 ≥0 | 未利用余热 |
| `P_curtail(t)` | 连续 ≥0 | 弃风弃光 |
| `it_shed(t)` | 派生，`= shed_c + shed_nc` | **IT 侧削减量**（MW，**仅 fault 模式**可非零） |
| `shed_c(t)`, `shed_nc(t)` | 连续 ≥0 | 关键 / 非关键 IT 削减（§5.2）。上界分别为 `f_crit·IT_base`、`(1−f_crit)·IT_base` |
| `unserved_heat(t)` | 连续 ≥0 | 失供热力（**仅 fault 模式**） |

**派生量（不是决策变量）**：

```
IT_served(t)     = IT_load(t) − it_shed(t)
P_cool_served(t) = ( PUE(t) − 1 ) · IT_served(t)
unserved_elec(t) = PUE(t) · it_shed(t)          母线侧失供，MW（PUE 是数据，线性）
```

⚠️ **v2.2 的"`it_shed ≡ unserved_elec`"是错的**（v2.3 修正）：
前者是 IT 侧、后者是母线侧，相差 `PUE(t)` 倍。见 §2.1 的 R-SOUTH 算例。

**二进制变量总数**（每窗口）：`z_Na` + `z_Li` + `y` + 任务启动变量。
前三个都是**每时段 1 个**，168 h 窗口下各 168 个，与任务二进制相比可忽略。

### 3.3 任务约束

**不可抢占（推荐，先做这个）**：任务一旦启动必须连续运行 `dur_i` 小时。

```
Σ_{τ=t}^{t+dur_i−1} y_i(τ) ≥ dur_i · start_i(t)
Σ_t start_i(t) = 1
y_i(t) = Σ_{s: s ≤ t ≤ s+dur_i−1} start_i(s)
Σ_i gpu_i · y_i(t) ≤ gpu_capacity_plan
```

**可抢占（可选扩展）**：`Σ_t y_i(t) = dur_i`，运行时段需在启动窗口内。

⚠️ `gpu_capacity_plan = gpu_capacity_total − round(total × s1_reserved_fraction)`，
**不是** `gpu_capacity_total`（S1 已占用一部分）。

**`SLA 达标率` 定义（必须在报告中固定）**：

```
SLA_达标率 = 按时完成任务数 / 总任务数
按时 = 完成时刻 ≤ deadline_h          （左闭右开）
分母只含 S2 与 S3（S1 不进任务表）
内部用 [0,1] 比例，报告乘 100 保留两位小数
```

⚠️ **切换定义会使结果不可比，禁止中途更改。**

### 3.4 目标函数（内层）

**五个策略各有独立的标量目标**（不是同一套权重组合的不同取值）。
下表为**最小化**口径，全部含 §2.4 的辅助项 `+ ε_dump·Σ Q_dump·Δt + ε_unused·Σ Q_unused·Δt`（未展开）：

| 策略 | 目标（最小化） | 单位 |
|---|---|---|
| `S-cost` | `Σ_t [ 购电成本 − 售电收入 − 工业供热收入 − 市政供热收入 + 锅炉燃料成本 + 弃电惩罚 ]` + `SLA_penalty_week` | 元 |
| `S-carbon` | `Σ_t [ g_imp·Δt·CI_grid + Q_boiler·Δt·ci_boiler − Q_ind·Δt·ci_ind_sub ]` | kgCO₂ |
| `S-heat` | `Σ_t [ − Q_ind·price_ind − Q_mun_hp·price_mun·𝟙_ext + Q_boiler·boiler_unit_cost + P_hp·price_buy(t) ]·Δt ` + `SLA_penalty_week` | 元 |
| `S-balance` | 上述三项各自归一化后加权和 + `w_sla·(1 − SLA_达标率)` | 无量纲 |
| `S-base` | 规则驱动，不做优化 | — |

其中

```
SLA_penalty_week = ( 延迟任务数 / 总任务数 ) · pen_sla · MTok_week        [元]
购电成本    = g_imp(t)·Δt·price_buy(t)
售电收入    = g_exp(t)·Δt·price_sell(t)
工业供热收入 = Q_ind(t)·price_ind·Δt                                  （price_ind_is_external = true）
市政供热收入 = Q_mun_hp(t)·price_mun·Δt · 𝟙_ext
               𝟙_ext = 1 当 price_mun_is_external = true，否则 0    （config 默认 false）
锅炉燃料成本 = Q_boiler(t)·boiler_unit_cost·Δt
弃电惩罚    = P_curtail(t)·pen_curtail·Δt
```

⚠️ **`S-cost` 必须含锅炉燃料成本**（v2.1 修正）。漏掉它等于**假设燃气免费**：
求解器会无成本地烧气兜底市政需求，"少吸余热 + 多烧气"不受任何惩罚，
余热利用的经济价值被抹掉，四个配置臂的差异也被压缩。
这是 §2.4 目标单调性条件的直接要求——**`Q_boiler` 的系数必须严格为正**。

⚠️ **市政供热收入取决于结算口径**。`price_mun_is_external = false`（默认）时
市政供热是**内部结算**，`𝟙_ext = 0`，该项不进 LCOE；设为 `true` 才计入。
**该取值直接改变 LCOE，必须在报告中写明**（见 §10.6）。
`price_ind_is_external` 默认 `true`，故工业供热收入直接计入。

⚠️ **符号口径必须统一**：上表是**最小化**目标，"烧气"是**正的成本项**（`+`），
"卖热"是**负的收入项**（`−`）。报告中若改用"净收益"口径（正数表示赚钱），
**必须显式标注**，并注意与最小化口径**相差一个负号**。
§3.5 的数例表同时给出两种口径，就是为了防止这里混用。

### 3.5 五个策略目标的实现要点

**`SLA_penalty_week` 在 `Σ_t` 之外，整个窗口只计一次。**
⚠️ 迟到任务数**是决策变量，不是常数**——"把 S3 推迟到低价时段"与"立即执行"
会产生不同的迟到数，该项**确实影响最优解**，不能随意处置。
（早期版本误称它是常数，会导致实现者忽略真实的权衡。）

**`S-carbon` 无法把"元"惩罚加进"kgCO₂"目标**（需要引入没有依据的碳影子价格）。
改为硬约束：

```
SLA_达标率 ≥ sla_floor          （config 给定，默认 0.95）
```

若该约束导致不可行，**记录并报告**，不得放松约束。

**`S-heat` 目标必须含锅炉成本**（`+ Q_boiler·boiler_unit_cost`）。
⚠️ 漏掉它的后果：在"工业无需求"时旧目标对余热利用**完全中性**——
求解器无理由偏好余热，"余热贡献占比"会成为随并列解选择的任意值，
而该占比是供热侧的核心指标。

**数例（两种口径并列给出，防止符号混用）**：工业无需求（`Q_ind = 0`）、
市政需求 0.8 MW_th、`boiler_unit_cost = 400 元/MWh_th`、`P_hp` 耗电 0.2 MWh
（电价按 430 元/MWh 计，热泵电费 86 元）：

| 选项 | `P_hp` | `Q_boiler` | **最小化目标的值**（含锅炉成本，乙口径） | 净收益（甲口径，= 负的目标） |
|---|---:|---:|---:|---:|
| E（热泵满出力） | 0.2 | 0.0 | **+86** | **−86** |
| F（只用锅炉） | 0.0 | 0.8 | **+320** | **−320** |

**结论：E 的最优值（86）小于 F（320），热泵胜出。** 在净收益口径下，
E 是 −86、F 是 −320，**E 仍然胜出**——两种口径的排序一致，但**数值相差一个负号**。

⚠️ 上表同时说明为什么**不能只写一个数**：单看"320"无法判断它是最小化目标值（对 F 不利）
还是净收益（对 F 有利）。**报告中必须标注口径。**

⚠️ **热泵电费必须进 `S-heat` 目标**（`+ P_hp·price_buy`）。
⚠️ **更正一处错误解释（v2.2）**：早期称"漏掉热泵电费会造成双免费、
两选项中性化"——**这是错的**。只要锅炉成本还在，E 与 F 仍是 `0` 对 `320`，
**锅炉并未免费**，排序不受影响。漏掉热泵电费的真实后果是
**系统性偏向多开热泵**（用电不花钱），从而**虚高余热贡献占比**——
这个指标恰恰是热网侧的核心结论之一。修的是偏差方向，不是中性化。

**`S-heat` 不是"只管热"**——它是"以供热收益为主要权重、但成本项完整"的目标。

**`S-balance` 的归一化**：三项量纲不同（kgCO₂、元、元），必须先各自归一化到 [0,1]：

```
x_normalized = ( x − x_min ) / ( x_max − x_min )

S-balance 目标 = w_cost·cost_norm + w_carbon·carbon_norm + w_heat·heat_norm
                 + w_sla·(1 − SLA_达标率)
```

⚠️ **三项权重与 `w_sla` 的出处**（唯一真源，不得重复定义）：

| 参数 | 唯一位置 | 默认值 |
|---|---|---|
| `w_cost` / `w_carbon` / `w_heat` | `experiments.yaml` 的 `strategies[S-balance].weights` | 0.5 / 0.5 / 0.5 |
| `w_sla` | `experiments.yaml` 的 `sla.w_sla_balance` | 0.3 |

⚠️ **v2.1 曾误删这三项权重**（当时为消除"策略=权重组合"的误解，
把整段 `weights` 都删了）。那是矫枉过正：**"五个策略各有独立标量目标"
是说 S-cost/S-carbon/S-heat 不共用这一套权重，
不是说 S-balance 不需要权重**——它本身就是"归一化后加权"的定义。
没有权重，`S-balance` 无法实现。

⚠️ **三项权重相等（0.5）不表示可以省略**。它们归一化后同权，
意味着三项在均衡策略中地位相同——这是**设计选择**，必须写进配置并可被敏感性扫描修改。

各 `x_min`/`x_max` 取自试点实验（如 50 次随机配置的评估范围），**固定后写入 config 并报告**。

⚠️ **归一化范围的敏感性**：`S-balance` 的排序依赖这四个区间。
区间固定后所有实验复用；若中途重算，跨批次结果不可比（§4.3 同一规则）。

⚠️ **归一化越界守卫（v2.10 新增，M3 试点回填后必须实现）**：

区间已由 M3 试点回填（`experiments.yaml`，R-NW 单画像、样本由 **S-cost** 策略生成）。
因此 `S-carbon` / `S-heat` 的最优点可能把 `carbon` / `heat` 分量推到区间**之外**，
归一化值会落在 `[0,1]` 外。处置固定如下：

```
任一分量归一化后 ∉ [0,1]：
    · **告警**（写明是哪个分量、实际值、区间）
    · **原样报告该分量的归一化值与原始值**
    · **不得静默截断（clip）到 [0,1]**
```

⚠️ **为什么禁止截断**：截断会把"区间标定过窄"这一**标定缺陷**
伪装成"该策略已触及边界"的**正常结果**，两者在报告里无法区分。
守卫触发即说明区间需要重新标定——**重新标定必须整批重跑**（见上条不可比性），
不得就地微调区间后只重跑受影响的单元。

**`S-base` 的固定规则**：

```
任务调度：FCFS —— 按 arrive_h 升序，依次放入最早可用的可行时段
储能：不主动套利。规则按此顺序，逐时判定：
      ① 可再生先自用（不经过储能）
      ② 缺额（需求 − 可再生）**先由电网补足**，上限 import_capacity
      ③ **仅当缺额超过电网进口容量时**，差额由储能放电补足（放不满则记 unserved）
      ④ 盈余（可再生 > 需求）先充储能（受功率与可用带上限），充不进的记弃电
供热：热泵出力取 min(可回收余热对应出力, 实际接纳能力对应出力)
      先满足市政刚性需求，剩余给工业，仍有余量计入 Q_dump
购电：见上①–④
```

⚠️ **②与③的次序是本规则的定义，不是留给求解器的自由度**（v2.7 明确）。

S-base 是**基线条**，必须能在给定轨迹上**单趟前向算完**、不含优化。
"先放储能、电网兜底"与"电网优先、储能只补容量缺口"这两种读法在
`import_capacity_mw = 30.0` 而 `IT_base ≤ 1.08 MW` 的当前配置下**几乎从不分岔**
（电网容量几乎永不成为瓶颈），所以 S-base 的储能基本不动、`soc` 贴近 `soc_ref`，
退化为接近 A0 的基线——**这是预期结果，不是 bug**。

⚠️ **但必须按 ③ 写，不能按"先放储能"写**。理由：
① 若储能先放，S-base 会隐含一个"储能套利/削峰"策略，
   而 S-base 的定位正是**没有优化**的对照基线，两者必须可区分；
② 若两者在标定后仍不可分岔，说明该配置下储能对电网容量不敏感，
   **这本身就是一条结论**（地区映射的输入），不能靠实现选择抹掉。
③ 该规则与 SOC 终端约束的交互见 §3.5 下方说明。

**策略评分与实际经济成本分离**：结果表必须同时给出

- `objective_value`：该策略实际优化的目标值（**量纲随策略变化**）
- `operating_cost_yuan`：统一口径的实际运营成本（`Σ_t` 部分，不含 SLA 惩罚）
- `sla_rate` 与 `delay_count`

**禁止**用不同策略的 `objective_value` 直接比较优劣——它们不是同一个量。

⚠️ **S-base 与 SOC 终端约束的交互**（v2.7 新增，避免实现时自行发明）：

正常模式要求 `soc(0) = soc(T_end) = soc_ref`（§2.3）。
按上面的 ③，S-base 的储能可能整周都不放电，此时若又有盈余充电，
末态 SOC 会停在 `soc_ref` **之上**，与终端约束冲突——**方向是"高于"，不是"漂移"**。
（v2.8 更正：本条此前写作"若又整周都不充电，末态 SOC 会漂离 `soc_ref`"。
那是错的——不充不放时 SOC 保持 `soc_ref` 不变，§2.3 的状态保持动态是无损的。
真正的问题在**盈余充电把 SOC 推过 `soc_ref`**，与"不充电"恰好相反。）
**固定处置如下，不留给实现选择**：

```
S-base 的充电（与放电不同，不受 ③ 约束）：
  ⓪ **终端平衡预充**（terminal balancing charge，见下方 ⚠️）：
     当窗口内存在**电网触顶造成的强制放电**时，允许提前充入
     `E_need = D_forced / (η_ch · η_dis)`，使末态 SOC 回到 `soc_ref`。
     这是**为满足终端约束的规则充电**，不是套利
  ① 盈余充电：按 ④ 正常进行，**充到 `soc_ref` 为止**（加上 ⓪ 的额度）
  ② **电网补电**：仅当窗口末 SOC 将低于 `soc_ref` 时允许，
     且只充到 `soc_ref` 为止（不允许超过 `soc_ref` + ⓪ 额度），用于满足终端约束
  ③ 电网补电与 ⓪ 的时段选择：在该窗口内 price_buy 最低的若干小时（tie 按 t 升序）
  ④ 不设 ②③⓪ 之外的任何电网充电——S-base 不做低价充电/高价放电的套利
```

⚠️ **⓪ 是 v2.9 新增，此前完全没有这条**（V28-1，实质缺陷）。

**"∈ `[0, soc_ref]` 的有界充电"不能保证终端相等**，因为 **SC 可能被强制放电**：
规则 ③ 要求缺额超进口容量时由储能补足，这部分放电**不受任何充电规则控制**，
只有靠提前充入等量（含双向效率）的电量才能抵消。

反例（两小时，`η_ch = η_dis = 0.978`，`E = 100 MWh`，`P_Na = 1 MW`，
`soc_ref = 0.5`，`import_capacity = 1.5 MW`）：

```
bus 需求 = [0.96957, 1.72557] MW
t=1：需求 0.96957 < 进口容量 1.5  → ③ 不触发，无盈余 → 按 v2.8 无任何充电
t=2：需求 1.72557 > 进口容量 1.5  → 强制放电 D_forced = 0.22557 MWh
     末态 SOC = 0.5 − 0.22557/(0.978 × 100) = 0.49769356 ＜ 0.5
     ⚠️ 且**没有规则允许把 SOC 升回 0.5**——v2.8 只允许"充到 soc_ref 为止"，
        而 SOC 已在 soc_ref 之下、末态却仍然不足
```

**恢复终端相等所需的预充量**：`E_need = 0.22557/(0.978 × 0.978) = 0.23583249 MWh`，
在 t=1 充入后 SOC 达 `0.5 + 0.978 × 0.23583249/100 = 0.50230659`。
该值**在可用带 `[0.3, 0.7]` 之内**（γ = 0.5，见 §2.3），
且 t=1 进口 `0.96957 + 0.23583249 = 1.20540249 MW < 1.5 MW` 上限，
故**物理完全可行**——真实 normal MILP 在同一实例上 `status = optimal`、`mip_gap = 0`。
即这是**规则造成的终端不可行**，不是"硬件容量不足"。

**处置：允许 ⓪ 的"终端平衡预充"，并明确其上界**：

```
E_need      = D_forced / (η_ch · η_dis)
soc 天花板   = soc_ref + E_need / (η_ch · E_nom)      ← 仅限 ⓪ 的额度，不放开全局
时段选择与 ③ 同规则（price_buy 最低，tie 按 t 升序）
```

⚠️ **⓪ 与"套利"必须可区分**：⓪ 的额度是**由强制放电量反推的确定值**，
不是"尽可能多充"。若实现发现自己在充入超过 `E_need` 的电量，
那不是 ⓪，而是套利，须禁止。
`s_base_terminal_reserve_mwh`（即 `E_need`）与 `s_base_forced_discharge_mwh`
须**同时**写入结果表——两者是这一条规则的核心审计量。

⚠️ **不得把 ⓪ 的额度并进 §2.3 的全局可用带定义**。`soc_ref` 之上的空间
**本来就是可用容量的一部分**（见下方 v2.9 更正），⓪ 只是 S-base 的**策略性额度**，
不影响 `usable_band`，也不影响其余四条策略。

⚠️ **①的"只充到 `soc_ref` 为止"是 v2.8 修正，此前只约束了 ②**（这是一处实质缺陷）。

v2.7 的写法让 ① 只受"功率与可用带上限"约束，而 ② 只处理 SOC **低于** `soc_ref` 的情形。
两者合起来是**单向**的：把 SOC 推到 `soc_ref` 之上后，没有任何规则能把它降回来。
反例（bus 需求 `1.35 MW = PUE 1.35 × IT 1 MW`，两小时，`η_ch = 0.978`，`E = 100 MWh`，
`P_Na = 1 MW`，`soc_ref = 0.5`，`import_capacity = 30 MW`）：

```
t=1：可再生 1.35 MW = 需求 1.35 MW   → 无缺额、无盈余，SOC 不变
t=2：可再生 2.35 MW > 需求 1.35 MW   → 盈余 1 MW
     按 v2.7 的 ① 全额充入：Δsoc = 0.978 × 1 / 100 = 0.00978
     末态 SOC = 0.50978 ＞ soc_ref = 0.5
     两小时缺额均未超 import_capacity → ③ 从不触发 → 放电被禁止
     → 末态 SOC 无法回到 0.5，而 §2.3 要求 soc(0) = soc(T_end) = soc_ref
```

**这不是构造出来的边角情形**：默认 168 h、R-NW、A3 输入下，
满载母线需求上界 `6.200537 MW < import_capacity 30 MW`，
而**可再生出力有 164 小时超过该上界**（含第一小时）。
即"盈余充电 + 永不放电"在**真实基线输入上就会触发**。

**处置：① 也只充到 `soc_ref` 为止**（叠加 ⓪ 的额度），超出部分与"充不进"同样**记入弃电**。
理由三条：

1. **它让 S-base 与终端约束相容**。② 处理"低于"，① 处理"高于"，两侧都有界之后，
   在**没有强制放电**的窗口里末态 SOC 恒等于 `soc_ref`。
   ⚠️ 但**仅有这一条不够**——强制放电（规则 ③ 触顶）会从**下方**破坏相等，
   故还须 ⓪ 的终端平衡预充（见上，v2.9 补）。
2. **它不引入任何套利**。储能只在 ③ 触顶时放电，SOC 日常不越过 `soc_ref`，
   所以不存在"低价存、高价放"。该修正**收紧了** ①，而不是放宽 ③。
3. **它是 S-base 的定位决定的**：S-base 是**没有优化的对照基线**，
   储能本应基本闲置。把它充到 `soc_ref` 之上属于"主动储备"，
   与 A0 基线不可区分——**但这是策略选择，不是容量事实**（见下方 ⚠️）。

⚠️ **v2.9 更正一处错误理由**：上一版写"`soc_ref` 之上的空间不是可用容量的一部分"，
**这是错的**。按 §2.3，可用带以 `soc_ref` 为中心**对称**收缩：
`γ = 0.5`、`soc_ref = 0.5`、标称 `[0.1, 0.9]` → 可用带 **`[0.3, 0.7]`**，
高于参考值的一半（`0.5 → 0.7`）**明确可充电**；中情景 20 ℃ 的钠电参数给出
`[0.1032, 0.8968]`，同样在参考值之上留有空间。
**"不充到 `soc_ref` 之上"是 S-base 的策略约束（为了与基线可比、且不做储备），
不是物理上不可用。** 因此：
① 该理由不得写进 `usable_band` 或任何全局容量定义；
② 其余四条策略**不受**此约束——它们的优化器可以自由使用 `soc_ref` 以上的空间。

⚠️ **S-base 在 normal 模式下的不可行性判据（v2.9 限定适用范围）**：

```
"规则自致不可行"  → **禁止**。有界充电 + ⓪ 之后仍偏离 soc_ref，
                     是实现 bug（例如漏掉 ⓪，或把 E_need 算成了 E_need·η）
"物理容量不足"    → **必须原样报告 infeasible**，见下面（一）的构造例
```

v2.8 曾写"S-base 在 normal 模式下**不得**返回 `infeasible`"——**该表述是错的**，
它与本节（一）明确要求"无储能、供电不足时判 `infeasible`"**直接矛盾**。
正确的限定是：**只禁止"规则自致"的不可行，不禁止"物理上确实供不上"的不可行**。
两者判据不同：前者在**容量充足**的实例上出现，后者在 `unserved_elec > 0` 时出现。

结果表须同时给出 `s_base_surplus_charge_mwh`（盈余充入量）、
`s_base_curtailed_from_soc_cap_mwh`（因上界而弃掉的电量）、
`s_base_terminal_reserve_mwh`（⓪ 的额度）与 `s_base_forced_discharge_mwh`
（触顶造成的强制放电量），用于复核该修正实际削掉了多少盈余。

② 的必要性：终端约束是**硬约束**，S-base 必须满足它才能与其他四条策略可比。
③ 固定选价时段的理由与 §6.3 的确定性要求一致（§9.39）——
若留给实现自由选时段，同一配置会得到不同结果，`test_determinism` 会失败。

⚠️ **②③ 的取值必须写进结果表**（`s_base_grid_charge_mwh` 与所用时段），
便于复核 S-base 是否已退化为"隐式套利"。若该补电量常年超过储能容量的 10%，
说明该画像的再生盈余不足、S-base 基线本身不稳健，须在报告中说明。

⚠️ **S-base 的四条口径澄清**（v2.8 新增，此前未定义，实现不得自行选择）：

**（一）S-base 的 `unserved_elec` 只是诊断量，不是"允许削减"。**

规则 ③ 写"放不满则记 unserved"，指的是**电网触顶且储能不足**这一物理情形；
normal 模式仍要求零削减（§2.3）。两者不矛盾：`unserved_elec > 0` 说明
**该窗口在给定容量下不可行**，S-base 必须**原样报告不可行**，
**不得**为了"跑完"而把它当作正常轨迹交付。
构造例：1 h、bus 需求 1.35 MW、电网 0.5 MW、储能 0
→ `unserved_elec = 0.85 MW`，该实例应判 `infeasible`，
而**不是**给出一条"削减 0.85 MW"的正常轨迹。

⚠️ **本条是"物理容量不足"，与上方的"规则自致不可行"是两回事**（v2.9 明确）。
判据：**实例本身容量充足却仍偏离 `soc_ref`** → 规则缺陷（查 ⓪ 是否实现）；
**`unserved_elec > 0`** → 物理确实供不上，**必须**报 `infeasible`。
v2.8 的绝对禁令会把后者也堵死，故已限定适用范围。
（当前配置下电网进口容量 30 MW 远大于负荷，故该分支在本轮实验里不会触发；
它的作用是**防止把不可行实例静默降级**。）

**（二）"单趟前向"禁止的是优化，不是窗口级预处理。**

② 的电网补电需要知道"窗口末 SOC 是否会低于 `soc_ref`"，③ 需要选
`price_buy` 最低的若干小时——两者都要求**先看一遍整窗输入**。
这与"单趟前向、不含优化"并不冲突：口径是
**"输出由确定性规则算得，不由求解器优化得到"**，
**不是**"严格因果、无前瞻"。
（若某实现按逐时因果流实现，也须先做一趟窗口级预处理，
且该预处理只允许读取输入数据，不得读取 SOC 或调度决策。）

**（三）`parallel_discharge = true` 的"比例"只指功率上限，不含能量上限。**

按 `p_dis_max_x(t) = min(P_nom_x, c_max_discharge_x(T)·E_nom_x)`（§2.2）
按其比例分配。**不得**把当前 SOC 的可用能量并进比例——
那会让两体系出力比成为状态相关量，在 MILP 中产生**双线性项**。
能量不足由各自的 SOC 约束自然限制（一个体系先到下限即由另一个补足）。
本轮默认 `false`，该分支不影响默认路径，但口径必须固定。

**（四）D4 的测试覆盖须补全**（§9.28 现有用例只覆盖"缺额 < 进口容量"一侧）。

须补：**电网触顶分支**（缺额 > `import_capacity` → 断言 `g_imp` 恰好触顶、
储能补足超出部分）与**电网补电分支**（构造末态 SOC 低于 `soc_ref` →
断言只充到 `soc_ref`、时段取价最低、`s_base_grid_charge_mwh > 0`）。
另：§9.27 的断言不得只靠无条件的 `Σ Na ≥ Σ Li` 兜底——
在 Na 充裕场景下必须直接断言 `Σ p_dis_Li ≈ 0`（该断言才能真正区分
"取了第 4 级最优解"与"随便选了个并列解"）。

### 3.6 正常模式与故障模式（两套约束）

| 约束 | `mode="normal"` | `mode="fault"` |
|---|---|---|
| 功率平衡 | §2.1 硬等式（`it_shed ≡ 0`） | §2.1 同一硬等式，`it_shed ≥ 0` 为决策变量 |
| 算力需求 `IT_load` | `IT_base + 任务负荷` | **`IT_base`**（可迁移任务全部暂停） |
| 算力实供 | `IT_served = IT_load` | `IT_served = IT_load − it_shed` |
| 母线失供 | 0 | `unserved_elec = PUE·it_shed`（派生） |
| 任务完成 | 全部必须完成 | 可迁移任务全部暂停 |
| SOC 终端约束 | `soc(0) = soc(T_end) = soc_ref` | **取消**（放电到下限是允许的） |
| 市政供热 | 刚性等式（锅炉兜底，`unserved_heat ≡ 0`） | `Q_mun_hp + Q_boiler + unserved_heat = demand` |
| 锅炉 | `Q_boiler = demand − Q_mun_hp`（完全补足） | `Q_boiler ≤ 容量`，缺口进 `unserved_heat`（**不强制补足**） |
| 余热与制冷 | 按 `IT_served`（= `IT_load`） | **按 `IT_served`**，失供时段不产热不需冷 |
| 目标函数 | 按策略目标 | **不用经济目标**：三级字典序（关键削减 → 非关键削减 → 供热缺口，§3.7） |
| 充放策略 | 优化决定 | 降级规则（见 §3.7） |

⚠️ **两套约束不可混用**。正常轨迹需通过 §9 的全部不变量；
故障轨迹只需通过子集（见 §9.38 的适用范围表）。

⚠️ **故障模式最容易错的三处**（都只在故障轨迹上显现，正常轨迹完全看不出来）：

1. **余热按 `IT_load` 而非 `IT_served` 算** → 停电时仍算出正余热，虚高供热覆盖率与续航
2. **市政交付式沿用正常模式的"完全补足"** → `unserved_heat` 恒为 0，该变量形同虚设
3. **把 IT 侧削减量当作母线侧失供**（v2.2 的错误）→ EENS 低估 `1/PUE`，
   且关键负荷判据与功率链不一致。必须 `unserved_elec = PUE·it_shed`

**验收时必须专门检查这三条**（§9.32 `test_fault_mode_served_load_consistency`）。

### 3.7 降级策略（故障模式专用）

```
1. 关键负荷优先保障（定义见 §5.2）：故障期 IT 需求即 IT_base（任务暂停）
2. 储能按 discharge_order 顺序放电（默认 [Na, Li]，保护循环寿命更长的体系）
   parallel_discharge = false 表示**按优先级顺序**放电（不是"每小时只许一种体系"）
3. 可迁移任务全部暂停
4. 电优先（priority = "electricity_first"）；热在电满足后由剩余余热提供
5. 供热降级为只保市政刚性需求
6. **不重新优化经济/碳排/SLA 目标**
```

⚠️ **第 2 条的精确语义（v2.7 明确，此前未定义，实现不得自行选择）**：

`parallel_discharge = false` 与 `true` 的差别是**同一小时内两体系的分工方式**：

```
false（优先级顺序）：同小时内 Na 先放；Na 触及功率或能量上限后，
                     **Li 在同小时内接续补足差额**。两体系可在同一小时同时出力。
true （比例并放）  ：同小时内按各自可用功率**比例**出力。

⚠️ **不存在"每小时只许一种体系出力"这一读法。**
```

**为什么不能读成"每小时一种体系"**（三条理由，按重要性）：

1. **与第 1 条直接冲突**。若 Na 功率/能量不足以覆盖关键负荷、而 Li 尚有余量，
   逐时互斥会让关键负荷被削减而 Li 闲置——第 1 条要求"关键负荷优先保障"，
   逐时互斥恰好违反它。这会让 `shed_c > ε_shed`、`T_island = 0`，
   但这是**实现选择造成的假孤岛**，不是物理结果。

2. **使 T_island 依赖日历时序而非物理量**。同一组需求若在小时边界上错开一小时，
   逐时互斥会给出不同的 T_island。T_island 是 §5.4 的目标项（f3），
   不能含这种编码伪影。

3. **`discharge_order` 的配置理由就是"保护循环寿命更长的体系"**
   （`economics.yaml`）。"Na 优先"是一条**优先级**规则，其代价最小化含义是
   "在同等供电效果下少用 Li"——这**恰好就是优先级顺序**，
   而不是让 Li 在整点处强制休息。

⚠️ **配置理由与当前参数不一致，须标定后复核**（记录，不在本轮改）：

`economics.yaml` 称按 `cycle_life` 保护更长的体系。但当前两化学体系
`cycle_life.mid` **都是 6000**（`chemistry_na.yaml` 与 `chemistry_li.yaml`），
循环寿命并未区分——该配置理由**在当前参数下不成立**。
标定后若 Na 寿命仍不长于 Li，须重新论证放电顺序（这是一条会影响结论的选择）。

**优先级顺序的编码（诊断口径，非唯一解）**：

`discharge_order = [Na, Li]` 是**对解空间的偏好**，不是约束。
在故障模式下两体系出力**同为一次目标中的零成本项**（第一级只惩罚 `shed_c`），
所以"Na 先放"是**退化方向**——存在多个并列最优解。
为保证 `test_determinism`（§9.39）与跨批次可比，可用如下**字典序尾级**实现：

```
第 4 级（**在全部服务目标之后**，见下方 ⚠️）：
    min  Σ_t p_dis_Li(t)·Δt           （在 z1..z3 均已固定的最优面上最小化 Li 放电）
```

⚠️ **1b 原来的位置（第一级之后、第二级之前）是错的**（v2.8 修正，实质缺陷）。

v2.7 把"Na 优先"插在关键负荷与非关键负荷之间，以为它只决定"由哪一体系供同样的负荷"。
**这个假设不成立**：先固定 `Li = 0` 会**限制总供电能力**，从而改变非关键负荷的削减量。
反例（单小时，`PUE = 1`、`IT = 1 MW`、`f_crit = 0.6`，
无电网/可再生/供热，Na 与 Li 的**能量都充足**）：

```
Na 可用功率 0.6 MW，Li 可用功率 0.4 MW
关键负荷 = 0.6 MW、非关键负荷 = 0.4 MW

按 v2.7 的 1b 位置：
  第一级  min shed_c        → z1* = 0（Na 单独就能覆盖关键负荷）
  1b 级   min p_dis_Li      → 把 Li 压到 0（Na 已满足关键负荷，不改 z1*）
  第二级  min shed_nc       → 此时只能 Na 出力 0.6 MW → shed_nc = 0.4 MW
  ⚠️ 但两体系合计可供电 **1.0 MW**，本可做到 shed_nc = 0
```

即 1b 不是"在不改变服务水平的前提下换一个供电体系"，
而是**用非关键负荷的服务去换 Li 的循环寿命**。这与 §3.7 第 1 条的精神
（服务优先）冲突，且 `discharge_order` 的配置理由（"保护循环寿命更长的体系"）
**不支持**这个代价——它是一条**同类平局时的偏好**，不是一条可以牺牲供电的规则。

**处置：把化学体系偏好移到第 4 级**，即 `z1`、`z2`（非关键削减）、
`z3`（供热缺口）全部固定之后再最小化 Li 放电：

```
第一级：min Σ_t PUE(t)·shed_c(t)·Δt         关键负荷削减（母线侧）
第二级：min Σ_t PUE(t)·shed_nc(t)·Δt        非关键负荷削减（母线侧）
第三级：min Σ_t unserved_heat(t)·Δt         供热缺口
第四级：min Σ_t p_dis_Li(t)·Δt              化学体系偏好（1b，已下沉）
```

⚠️ **两条不变式仍然成立，且更容易守住**：

1. 偏好**只能加在已固定的最优面上**，不能写成第一级里的 `+ε·Σ p_dis_Li`——
   正系数进第一级会让求解器用"多削减关键负荷"去换"少放 Li"（BN5 同一机制）。
   下沉到第四级后这个风险只会更小。
2. 第四级未证明最优**不影响**前三级结论，故**不**触发 `feasible_not_proven`
   （§3.8b 只约束第一级）。

⚠️ **该偏好此后不再是唯一解**：当"少放 Li"与"少削减非关键负荷"冲突时，
**服务优先**——Li 该放就放。§9.27 的断言须在**充裕 Na 场景**下检验
（Na 单独即可覆盖全部负荷时，`Σ p_dis_Li ≈ 0`），
不能构造"Na 不足、靠 Li 补足"的场景去要求 `Li ≈ 0`（那会与非关键服务冲突）。

**故障模式的目标（字典序，四级；第 4 级为化学体系偏好）**：

```
第一级：min Σ_t PUE(t)·shed_c(t)·Δt         关键负荷削减（母线侧）
第二级：min Σ_t PUE(t)·shed_nc(t)·Δt        非关键负荷削减（母线侧）
第三级：min Σ_t unserved_heat(t)·Δt         供热缺口
第四级：min Σ_t p_dis_Li(t)·Δt              化学体系偏好（v2.8 下沉，见上）
```

⚠️ **第一级必须用精确字典序，容差 τ = 0**（v2.4 修正，这是一处实质冲突）。

容差与"关键负荷是否被满足"这个**二元判据**不能共存。反例：

```
基准解：shed_c = 0，shed_nc = s > 0，第一级最优值 z1* = 0
若第一级允许 τ_abs = 1e-6，则把 δ 从 shed_nc 挪到 shed_c：
    第一级  = PUE·δ ≤ τ_abs        → δ ≤ 1e-6/PUE = 7.407e-7 MW 仍满足容差
    第二级  = 减少 PUE·δ           → 严格改善
求解器必然选择这个解：非关键仍有余量，却出现 shed_c = 7.407e-7 > 0
→ 按 §5.2 的判据，T_island 立即归零
```

**这不是数值噪声，是容差引入的、目标函数主动选择的削减**——
因为第二级严格偏好它，求解器会精确地把它推到容差边界。

**处置**：

```
第一级：z1 ≤ z1*            （τ = 0，精确）
第二级：z2 ≤ z2* + τ_abs    （τ_abs = max(tau_floor, tau_rel·|z2*|)）
第三级：z3 ≤ z3* + τ_abs
```

第一级取 τ = 0 是**安全的**：`z1 ≥ z1*` 恒成立（z1* 是最小值），
故 `z1 ≤ z1*` 与 `z1 ≥ z1*` 合起来给出 `z1 = z1*`，恰好是精确字典序。
若 `z1* = 0`（关键负荷可全保），则 `Σ PUE·shed_c = 0` 配合 `shed_c ≥ 0`
逐时给出 `shed_c ≡ 0`——判据成立。

⚠️ **第一级必须求到全局最优，不能用 1% gap**（v2.5 新增，见 §3.8b）。

`τ = 0` 的正确性依赖 `z1*` **确实是全局最小值**。
若第一级只求到相对 gap `g`，求解器返回的 `z̃1` 满足 `z̃1 ≤ z1*/(1−g)`，
拿它当 `z1*` 用会把**不必要的关键削减**固化下来。反例：

```
R-SOUTH，PUE = 1.35，供电 0.5 MW
真实第一级最优      z1*    = 0.370912
把关键削减 +0.001、非关键削减 −0.001：
    z̃1 = PUE·( shed_c + 0.001 ) = 0.370912 + 1.35×0.001 = 0.372262
    相对 gap = (0.372262 − 0.370912)/0.370912 = 0.36265%  <  1%  ✓ 被接受
固定 z̃1 后，即使后续用 τ = 0，关键削减 0.001 MW 仍被保留
→ shed_c > ε_shed，T_island 归零（而实际本可全程维持）
```

**判据本身是二元的**（`shed_c ≤ ε_shed`），所以第一级的**最优性**也必须是确定的：
`z̃1` 只要偏离 `z1*` 超过 `ε_shed` 对应的量，就能翻转判据。

**§3.8b 故障模式第一级的求解规则**：

```
mip_gap = 0        第一级必须求到全局最优（或等价地证明最优）
若超时未能证明最优：
    标记 status = "feasible_not_proven"（**不得记为 optimal**）
    该场景的 T_island 标为 **不可判定**，聚合时
      · 不计入 t_island_mean 的分子
      · **不计入** censoring_rate（删失与"不可判定"是两个不同的量）
      · 单列 n_unproven 供报告
    报告中必须给出该比例；若 > 20%，说明场景规模超出求解能力，须减小窗口
```

⚠️ **不得用 `z̃1` 静默代替 `z1*`**。这是"容差问题"的另一种形态：
上一种（τ > 0）来自**约束**放松，这一种来自**求解精度**不足，
两者都会让关键削减被无故保留。

**关键负荷判据带数值阈值**（与上面的 τ = 0 配套，防浮点残差）：

```
关键负荷被满足 ⟺ shed_c(t) ≤ ε_shed         ε_shed = 1e-9 MW（配置 epsilon_shed_mw）
```

⚠️ 该阈值**只为吸收浮点残差**，不是允许的削减量（1e-9 MW = 1 mW）。
它必须与第一级的 `τ = 0` **且全局最优**配套：缺任何一个，
求解器都可能保留超出该阈值的关键削减。

⚠️ **续航与删失判据必须用同一个阈值**（见 §5.3）：不能一处写
`shed_c > ε_shed`、另一处写 `shed_c > 0`。

⚠️ **故障模式的韧性评估不得用加权近似**（v2.5 更正论证）。

**先更正一处错误论证**：v2.4 曾称"同一套 δ 逻辑对加权同样成立"——**这是错的**。
从非关键向关键转移 δ 时，加权目标的变化是

```
ΔJ = ( w_c − w_nc ) · PUE · δ
```

`w_c > w_nc` 时 `ΔJ > 0`，最小化目标**变差**，求解器**不会主动选择**这个转移。
v2.4 把 §2.4 那个反例的符号直接搬了过来，没有对加权目标重新推导。**该反例不成立。**

**但禁止加权的规定仍然保留**，理由是另一条：

加权把三个层级压成一个标量，各层之间就可以**互相交换**。
第一级与第三级之间的交换尤其危险——为保住关键负荷，可能需要少开热泵、
从而增加 `unserved_heat`；加权目标允许这种交换，只要

```
w_h · Δ(unserved_heat) < w_c · PUE · δ
```

而 `w_h / w_c` 是人为设定的比例，**没有任何依据保证它足够小**。
极端情况下它会让"保关键负荷"被"保供热"挤掉。
**精确字典序不存在这个自由度**：第一级优先于第三级是结构性的，不依赖权重取值。

**结论**：禁止加权的理由是"**层级间可交换，且交换比例无依据**"，
不是"加权也会做那个 δ 转移"。**故障模式的韧性评估必须用精确字典序**
（两阶段、第一级 τ = 0 且求到全局最优）。
加权写法仅可用于正常模式的策略目标，且须在报告中声明。

各级的容差用法见 §2.4（六）；
"关键优先、电优先"由此落实为目标层级结构，而不是另写规则。

### 3.8 求解要求

- 求解器：HiGHS。**正常模式**：MIP gap 默认 1%，全时段（168 h）求解须在 **60 秒内**返回可行解
- **故障模式第一级例外**：`mip_gap = 0`，必须求到全局最优，见 §3.8b
- 若不能，需在报告中说明并给出缓解方案（滚动时域 / 代表周）
- 求解状态必须记录（optimal / feasible / infeasible），**禁止把 infeasible 当成 0 成本**
- **单线程**（`threads: 1`）+ 固定求解器种子，消除并行求解的浮点不确定性

### 3.8b 故障模式第一级的最优性要求（v2.5 新增）

⚠️ **正常模式的 1% gap 不能用于故障模式的第一级。**

§3.7 的 `τ = 0` 依赖 `z1*` 是**全局最小值**——"把解推到边界"论证要求
比较基准本身是对的。若第一级只求到相对 gap `g`，返回的 `z̃1` 满足
`z̃1 ≤ z1*/(1−g)`，用它当 `z1*` 会把**不必要的关键削减固化下来**。

反例（R-SOUTH，`PUE = 1.35`，供电 0.5 MW，`f_crit = 0.60`，
`IT_base = 1.0752`）：

```
it_shed       = 0.704829 MW（IT 侧）
非关键容量     = 0.430080 MW  → 已用尽
shed_c        = 0.274749 MW
z1*           = PUE · shed_c = 1.35 × 0.274749 = 0.370912

把 shed_c 加 0.001、shed_nc 减 0.001（保持母线功率不变，仍可行）：
z̃1           = 1.35 × 0.275749 = 0.372262
相对 gap      = (0.372262 − 0.370912) / 0.370912 = 0.36265%  <  1%   ✓ 被接受
```

固定该 `z̃1` 后，即使第二阶段用 `τ = 0`，
`shed_c = 0.275749 MW` 仍被保留 → `shed_c > ε_shed` → `T_island` 归零，
**而真实最优的关键削减更小**（`shed_c* = 0.274749 MW`，而非零——关键负荷无法全程维持，因为母线供电仅 0.5 MW < 关键负荷需求 0.870912 MW；反例的意义在于说明 gap 接受会把不必要的额外关键削减固化下来）。

这是"容差问题"的第二种形态：不是**约束**放松（τ > 0），
而是**求解精度**不足（gap > 0）。两者都会让关键削减被无故保留。

**规则**：

```
第一级（min Σ_t PUE(t)·shed_c(t)·Δt）：mip_gap = 0
    时间上限可放宽（如 300 s），或用两级策略：
      先以 gap=1% 快速得到 z̃1，再以 gap=0 且加约束 z1 ≤ z̃1 重解
若在时限内**未能证明最优**：
    status = "feasible_not_proven"        （**不得记为 "optimal"**）
    该场景的 T_island 标为**不可判定**：
        t_island_h = NaN，censored = NaN
        **不计入** t_island_mean 的分子
        **不计入** censoring_rate（删失与"不可判定"是两个不同的量）
        单列 n_unproven 与 unproven_rate
    报告中必须给出该比例
    若 unproven_rate > 20%：说明场景规模超出求解能力，
        须减小窗口长度或改用滚动时域，**而不是放宽 gap**
```

⚠️ **不得用 `z̃1` 静默代替 `z1*`**。把"未证明最优"当成"最优"，
等于把求解器的停止准则当成物理结论——这与 §1.4 禁止
"把 infeasible 当 0 成本"是同一类错误，只是更隐蔽（解是可行的，只是不最优）。

⚠️ **第二、三级不需要 `gap = 0`**：它们的解只影响"削减量在非关键内部的分配"
与"供热缺口"，不参与 `shed_c` 的二元判据。
用 `τ_abs` 容差即可（§3.7）。

---

## 4. 外层：容量配置（贝叶斯优化）

### 4.1 决策变量

```
x = [ E_Na, P_Na, E_Li, P_Li ]               （连续，4 维）
可选扩展：[ n_module_Na, n_module_Li ]        （整数，若加入则为 6 维）
```

范围由 config 给出（`E ∈ [0, 200] MWh`，`P ∈ [0, 50] MW`）。

**重要**：这是 **4–6 维的低维问题**。不要实现高维 BO 方法（trust region / 随机嵌入）。
实现标准 GP-BO 即可。

**BO 在这个位置的价值是另外三件事**：

1. **把 MILP 求解器当黑盒**——目标对容量变量不可微（整数决策、分段效率、充放互斥）
2. **多保真**——低保真用代表周快速筛选，高保真用全年 + 故障场景确认
3. **带噪目标**——韧性指标依赖场景采样，同一配置在不同场景集下得分不同

**必须准备对照组**：这个维度规模用离散网格扫描（每维 6 点起步，6⁴ = 1296；
跑通后补到 10 点）可以完整跑完。**不要把 BO 的优越性写成前提。**

### 4.2 多保真（低保真用代表周，不是代表日）

⚠️ **低保真使用 5 个 168 小时代表周**，见 `configs/experiments.yaml` 的 `fidelity.low`：

| ID | 代表周 | 权重 |
|---|---|---:|
| `W-WIN` | 冬季典型周 | 0.18 |
| `W-WINX` | **冬季极端周（全年最冷连续 168 h）** | 0.16 |
| `W-SPR` | 春季典型周 | 0.22 |
| `W-SUM` | 夏季典型周 | 0.22 |
| `W-AUT` | 秋季典型周 | 0.22 |

**权重之和必须为 1.0**（加载时校验），且必须显式输出到结果中，否则年均指标不可复现。

**为什么用 168 h 而不是 24 h**：S3 容忍窗口最大 24 h，24 h 窗口下
`arrive + duration + tolerance > 24` 恒成立，任务无法容纳。168 h 窗口余量充足
（`arrive ≤ 144 − duration`，占窗口 81%–85%），且**低保真与主线实验使用
完全相同的窗口长度与生成器**，一致性更好。

**`W-WINX` 的取窗规则**：**最低温点在前 8760 h 内搜索，窗口可延伸至 8928 h**。
不要用"窗口提前"或"周期拼接"——那会改变选样语义。

**代表周之间不连接 SOC**：每个代表周独立求解，`soc` 初始化为 `soc_init`，
终端约束也只要求单周内首末相等。代表周是"典型工况抽样"，彼此不构成连续时间序列。

**任务映射**：**不为代表周映射主任务，而是用同一组生成参数与种子在 168 h 窗口内
重新生成**一组任务（按窗口长度等比例缩放任务数）。

**低保真阶段的 f3**：**设为 `NaN`**。代表周覆盖不了连续故障轨迹，
强行用代理指标会引入额外假设。此时 BO 在三维目标上搜索，
**高保真确认阶段补齐 f3 并重新过滤 Pareto 前沿**。实现时需处理 `NaN`
在 GP 训练中的传播（用 mask 或分组）。

**年化方法**：

```
年化值 = Σ_{w ∈ 代表周} ( 该周结果 × weight_w × ( 365 / 7 ) )
```

### 4.3 目标与 Pareto

**四个目标（全部转为最小化）**

```
f1 = LCOE（元/MWh）
f2 = 每百万 Token 净碳排（kgCO₂/MTok）
f3 = 韧性缺口（见 §5.4）
f4 = 1 − SLA 达标率
```

**LCOE 的口径（关键）**

```
分母 annual_energy_served_mwh = Σ_t IT_load(t)·Δt        （年服务电量，年化后）
     ⚠️ 不用"储能放电量"——那对 A0 臂为 0，LCOE 无定义，四臂不可比

分子 = annual_operating_cost + storage_annualized_cost

annual_operating_cost
  = Σ_t [ 购电成本 − 售电收入 − 工业供热收入 − 市政供热收入·𝟙_ext
          + 锅炉燃料成本 + 弃电惩罚 ]                          （年化）
    ⚠️ **不含 SLA 惩罚**（那是服务质量指标，不是能源成本，单独作为 f4）
    ⚠️ **必须含锅炉燃料成本**（v2.1 修正）。漏掉它会让 LCOE 系统性偏低，
       且偏低幅度**随余热利用程度变化**——即 LCOE 的差异会混入"燃气是否免费"
       这个不该存在的假设，四臂比较失真。
    ⚠️ 市政供热收入只在 price_mun_is_external = true 时计入（见 §3.4）

storage_annualized_cost
  = CRF · ( E_nom·unit_cost_E + P_nom·unit_cost_P )
    + E_nom·opex_annual
    + replacement_cost_annual

CRF = r(1+r)^n / ( (1+r)^n − 1 )      由折现率与**项目寿命**计算，禁止硬编码
```

⚠️ **LCOE 与 A0 的可比性**：A0 无储能，`storage_annualized_cost = 0`，
但分子仍含购电与锅炉燃料成本，分母仍为年服务电量，**故 LCOE 有定义**。
这正是分母不取"储能放电量"的原因。

**跨臂比较必须同时给出三个指标**（只看 LCOE 会误判）：

- `LCOE`（元/MWh）
- `net_annual_cost` = `annual_operating_cost + storage_annualized_cost`（元/年）
- `total_annualized_cost_per_mtok`（元/MTok）

**多目标处理（实现顺序）**

1. **基线（先做）**：线性加权扫描——在单纯形上采样权重向量（20 组），
   每组建一个 BO 问题，取并集后过滤非支配点
2. **进阶（可选）**：EHVI/qEHVI 或 ParEGO
3. **对照（必做）**：**离散网格扫描**，用低保真评估，输出 hypervolume 曲线

**归一化（必须固定并记录）**

```
各目标按试点实验（约 50 次随机采样）的 min-max 范围线性映射到 [0, 1]
范围固定后写入 BOResult.normalization，后续所有实验复用
超体积参考点：归一化后统一取 [1.1, 1.1, 1.1, 1.1]
不可行点：跳过，不进入 GP 训练，不参与 hypervolume 计算
```

若某区域大量不可行（**不可行率 > 30%**），需改用约束 BO
（feasibility-weighted acquisition），并在报告中说明。

### 4.4 BO 与网格的对比（必做）

**按评估次数对齐**：取网格前 N 个点（N = BO 低保真预算）计算 hypervolume，
与 BO 的对应曲线比较。BO 与网格**使用同一组权重向量**。

**报告必含**：hypervolume 随评估次数的曲线、最终最优值、非支配点数量。

⚠️ **如果网格扫描在相同预算下更好，如实报告**，并说明 BO 的价值在于
更少评估次数（适用于高保真评估昂贵时）。**不要掩盖。**

---

## 5. 韧性评估

### 5.1 故障场景集（必须全部实现）

| 场景 | 是否切电网 | 报告 `T_island` | 计入 `n1_pass_rate` |
|---|---|---|---|
| `G2` / `G6` / `G12` | 是 | ✓ | ✗ |
| `G24`（长时） | 是 | ✓ | ✗ |
| `R-drop` | 否 | ✗ | ✗ |
| **`R-drop + G`（组合）** | 是 | ✓ | ✗ |
| `N-1` | 否 | ✗ | ✓（按完整满足判定） |
| **`N-1 + G`（组合）** | 是 | ✓ | ✗ |

**场景定义**：

- `G*`：电网失电，时长 2/6/12/**24** h，随机起始时刻（固定种子，按时段分层采样）
- `R-drop`：风光出力降至历史同期的低分位（10th percentile），持续 6–12 h
- `N-1`：单一储能单元故障（钠电或锂电之一完全不可用）
- **组合场景**：`R-drop + G` 与 `N-1 + G`——这是实际中最危险的工况
  （储能本已缺一半，电网又不可用），也是最有区分度的场景
- **`G24` 长时场景是必需的**：G2/G6 对多数配置会产生右删失，无法区分续航能力

`scenarios_summary` 的输出表**必须包含"是否报告 `T_island`"与"是否计入
`n1_pass_rate`"两列**，便于复核。

**场景概率**需归一化，供 EENS 加权使用。

### 5.2 关键负荷定义（v2.3 重写：定义在功率链内部，单一 IT 侧参数）

故障期可迁移任务全部暂停，IT 需求即 `IT_base`（S1 在线推理 + 无关固定负荷）。
其中一部分是**关键**的，由**一个 IT 侧比例**定义：

```
critical_it(t)    = f_crit · IT_base(t)              [MW，IT 侧]    f_crit 默认 0.60
noncritical_it(t) = (1 − f_crit) · IT_base(t)

it_shed(t) = shed_nc(t) + shed_c(t)
0 ≤ shed_nc(t) ≤ noncritical_it(t)                  非关键削减
0 ≤ shed_c(t)  ≤ critical_it(t)                     关键削减

关键负荷的母线侧需求 = critical_it(t) · PUE(t)        （连同其制冷，PUE 为数据）
```

**判据**：

```
关键负荷被 100% 满足 ⟺ shed_c(t) = 0
```

**削减顺序由目标层级保证（无需二进制）**：§3.7 的第一级目标是
`min Σ_t PUE(t)·shed_c(t)·Δt`，第二级才是 `shed_nc`。
任何"非关键尚有余量却削减了关键"的解，都可以把等量削减从 `shed_c` 挪到 `shed_nc`：
母线功率不变（两者乘同一个 `PUE(t)`）、第一级目标严格下降——故最优解必然先削非关键。

⚠️ 这里"靠目标层级"是成立的，**与 §2.4 的反例不同**：
§2.4 中挪动 δ 会**同时**改变两个**同级**目标项且二者恰好抵消；
这里 `shed_c` 与 `shed_nc` **分属不同层级**，第一级只含 `shed_c`，不存在抵消。
**判断"能否靠目标压力"的标准：挪动后，最高相关层级的目标是否严格改善。**

**算例（R-SOUTH，`IT_base = 1.0752`、`PUE(20℃) = 1.35`、`f_crit = 0.60`，供电恰为 1.0752 MW）**：

```
全部 IT 需求的母线侧        = 1.0752 × 1.35          = 1.45152 MW
可运行 IT                  = 1.0752 / 1.35          = 0.79644 MW
it_shed                    = 1.0752 − 0.79644       = 0.27876 MW（IT 侧）
非关键容量                  = 0.4 × 1.0752           = 0.43008 MW ≥ 0.27876
→ shed_c = 0，关键负荷满足，T_island 继续计时      ✓
unserved_elec = 1.35 × 0.27876 = 0.37632 MW（母线侧）= 1.45152 − 1.0752   ✓
```

关键负荷判据与功率链现在是**同一组变量**，不可能再出现
"设施阈值判定满足、`T_island` 却归零"的矛盾。

⚠️ **v2.2 的"设施侧三分数"写法作废**（v2.3）：

- 它把 `IT_base` 按 0.60/0.25/0.15 拆成"推理/制冷/安全"，却在推理份额上又乘 `PUE`，
  R-NW 下三项之和为 `0.7182×0.60×1.35 + 0.7182×0.25 + 0.7182×0.15 = 0.869022 MW`，
  与声称的总量 0.7182 MW **不闭合**
- 更根本的问题：它只改了名字，**判据仍是 `unserved_elec = 0`**，
  而 `unserved_elec` 在 §2.1 里是全部 IT 需求的缺口——
  "关键负荷满足"与"全部负荷满足"被混为一谈
- 制冷不需要单独份额：它由 `PUE(t)` 随 IT 实供自动产生；
  安全、照明等固定负荷已在 `it_overhead_mw` 中（属 `IT_base`）

配置相应改为 `econ.resilience.critical_it_fraction`（单一标量，默认 0.60），
原 `critical_load_fraction` 三项**删除**。

⚠️ **不要把整个 IT 负荷当成关键负荷**（`f_crit = 1` 会让续航短得不合理），
也不要取一个象征性小量。它直接决定续航时长，**必须报告取值并做敏感性**。

### 5.2b 失供指标的统计范围（v2.3 修正）

```
EENS          = Σ_场景 p_s · Σ_t unserved_elec(t) · Δt              [MWh，母线侧，全部 IT 需求]
              = Σ_场景 p_s · Σ_t PUE(t)·( shed_c(t) + shed_nc(t) )·Δt
EENS_critical = Σ_场景 p_s · Σ_t PUE(t)·shed_c(t)·Δt                [MWh，母线侧，仅关键]
EENS_heat     = Σ_场景 p_s · Σ_t unserved_heat(t) · Δt              [MWh_th，单列]
```

- **三个量分别报告，不得相加**（单位或范围不同）
- **`it_shed` 不单独计入**：它是 IT 侧量，乘 `PUE` 后即 `unserved_elec`，相加即重复
- **f3 用 `EENS`**（§5.4，全部 IT 需求的母线缺口）；`EENS_critical` 作为旁路指标
- **`unserved_heat` 不进 EENS**：热失供单列为 `EENS_heat`；货币化后的
  `heat_outage_cost_yuan` 仍只作旁路指标（§5.4）

⚠️ v2.2 写"`it_shed ≡ unserved_elec`，二者是同一个量"——**错误**，二者差 `PUE(t)` 倍，
按 v2.2 统计的 EENS 低估约 `1 − 1/PUE`（PUE = 1.35 时约 26%）。

### 5.3 指标

```
T_island    从故障开始时刻起，关键负荷被 100% 满足的连续时长，
            直到首次出现 shed_c(t) > ε_shed 为止        ε_shed = 1e-9 MW
EENS        概率加权的期望母线侧未供能量（MWh，见 §5.2b）
n1_pass_rate = 通过的 N-1 场景数 / N-1 场景总数（判定见下）
```

⚠️ **续航与删失必须用同一个阈值 `ε_shed`**（v2.5 修正）。
v2.4 在 §5.2 定义了 `shed_c ≤ ε_shed`，却在 §5.3 仍写 `shed_c > 0`——
两者对同一轨迹会给出**相反结论**。反例（`G2`，全窗口 `shed_c = 5e-10 MW`）：

| 判据 | 结论 |
|---|---|
| `shed_c > ε_shed`（= 1e-9，新） | `5e-10 ≤ 1e-9` → 关键负荷全程满足 → `T_island = 2 h`，**删失** |
| `shed_c > 0`（旧） | 立即触发 → `T_island = 0`，**未删失** |

同一组数据一个记 2 h、一个记 0 h，且删失标记相反。**必须统一为 `ε_shed`。**

**`T_island` 的右删失处理（关键）**：

```
若 shed_c(t) ≤ ε_shed 在场景窗口内始终成立（∀ t）：
    t_island_h = duration_h 且 censored = True
否则：
    t_island_h = 首次 shed_c(t) > ε_shed 的时刻 − 故障开始时刻，censored = False
```

⚠️ **`feasible_not_proven` 的场景单独处理**（§3.8b）：
该场景标记为**不可判定**，`t_island_h = NaN`、`censored = NaN`，
**既不计入均值也不计入删失率**，单列 `n_unproven`。见下。

⚠️ 删失观测**不能直接当作真实续航**。聚合时：

- `t_island_mean` 计算为**下界均值**（删失观测按窗口长度计入），报告中注明是下界
- `t_island_worst` 取所有场景最小值（删失场景按窗口长度）
- **必须报告删失比例**；若 > 50%，说明场景时长不足以区分配置，需延长故障时长

**`N-1` 的判定**：

```
N-1 通过 ⟺ 观察窗口内**关键负荷与市政供热**均完整满足

关键负荷完整满足 ⟺ shed_c(t) ≤ ε_shed                （∀ t，ε_shed = 1e-9 MW）
市政供热完整满足 ⟺ unserved_heat(t) ≤ ε_heat          （∀ t，ε_heat = 1e-9 MW_th）

观察窗口 = n1_observation_hours（默认 24 h）

⚠️ 不使用 T_island 阈值判通过——N-1 不切断电网，按 §5.1 不报告 T_island。
```

⚠️ **判据范围是"关键负荷"，不是"全部负荷"**（v2.5 统一）。

v2.4 的 §5.3 写的是 `it_shed(t) = 0`（**全部** IT 需求），
而 `ResilienceResult.full_service` 的语义是"关键负荷与市政供热完整满足"
（**关键**部分）。两者在 `shed_c = 0, shed_nc > 0, unserved_heat = 0` 时
给出**相反结论**：前者不通过（因为 `it_shed > 0`），后者通过。

**统一为"关键负荷"口径**，理由与 §5.2 一致：

- N-1 场景（单一储能单元失效）下电网仍在，**非关键负荷可以被合理地延后或降级**，
  这是 AIDC 运行中的常规做法，不构成"韧性失效"
- 若按"全部负荷"判定，则任何一个削非关键的时刻都会让 N-1 不通过，
  指标会退化为"是否削过负荷"，失去区分度
- 与 `T_island` 的判据（关键负荷）保持一致，避免同一份结果两套口径

**完整的三级服务状态（供报告分层展示）**：

| 状态 | 判据 | 用途 |
|---|---|---|
| 完整服务 | `it_shed ≡ 0` 且 `unserved_heat ≡ 0` | 理想状态，报告中单列占比 |
| 关键服务 | `shed_c ≤ ε_shed` 且 `unserved_heat ≤ ε_heat` | **N-1 通过判据**、T_island 判据 |
| 部分服务 | 其余（关键负荷被削减） | 记为不通过 |

⚠️ **`full_service` 字段的语义定义为"关键服务"**（与 N-1 判据一致）。
若要报告"完整服务"占比，**另设 `full_service_strict` 字段**，
**不得让同一个字段承担两种含义**——这正是 v2.4 的冲突来源。

**`R-drop` 与 `N-1` 为何不报 `T_island`**：它们本身不切电网，孤岛续航对它们没有定义。
需要续航指标时用组合场景（`R-drop + G`、`N-1 + G`）。

### 5.4 韧性缺口 f3（唯一公式）

```
f3 = w_eens · ( EENS / EENS_ref )
   + w_island · max( 0 , 1 − T_island / T_island_ref )

w_eens = 0.5，w_island = 0.5        （config 可调，须报告）
```

**参考值取配置常数，不用 A0 实际结果**：

```yaml
eens_reference_mwh: 50.0
t_island_reference_hours: 12.0
```

理由：

1. **A0 基线可能为零**——A0 无储能，其 `T_island` 的储能支撑部分为 0，作分母会除零
2. **可比性要求参考值固定**——取实际结果会使参考值随 A0 配置变化，跨批次不可比

⚠️ **两个参考值是全局常数，不允许按画像覆盖**（v2.1 修正）。

早期版本写了"可按画像在 `regions/*.yaml` 的 `resilience_override` 中覆盖"，
但 `registry.yaml` 把 `econ.resilience.*` 列为 `default_exclusive`
（全局方法设定，按画像改动会让四画像不可比）。**两者直接冲突**。

处置：**统一到 registry 一侧**——参考值保持全局。理由有三：

1. **跨画像比较是本方案的核心交付物**（§7.5 的推荐表）。
   若 `EENS_ref` 随画像变化，f3 的绝对值在四画像间就不再是同一把尺子，
   "哪个画像韧性更差"这个问题无法回答
2. **固定的参考值定义了"合格线"**。失效值随画像漂移时，
   f3 < 1 只表示"比本画像的参考值好"，不表示"达到统一标准"
3. **少一个可覆盖键，就少一处结果会静默改变的地方**

⚠️ 若确实需要按画像调整参考值，**必须同时**：修改 `registry.yaml`
把该键加入 `region_override_authorized` 并从 `default_exclusive` 移除，
**且在各画像文件中显式声明**（不允许只改默认值）。
这是规格变更，需在 CHANGELOG 中记录。

**两个参考值必须 > 0**，加载时校验。

**热中断损失不进 f3**：`heat_outage_cost_per_mwh` 保留但只作**旁路指标**
（`heat_outage_cost_yuan`）报告。理由：该货币化系数缺乏可靠依据，
混入优化目标会让 f3 高度依赖这个假设值。

### 5.5 韧性评估期间的调度

**必须用 §3.7 的降级策略，不得重新优化长期目标。**

⚠️ **必须明确报告这一处理方式**：这决定了 `T_island` 是"降级策略下的续航"，
不是"最优策略下的续航"。两者含义不同，混用会导致数字不可比。

---

## 6. 实验矩阵

### 6.1 配置臂（4 条，必须全部实现）

| 臂 ID | 配置 | `sizing_fixed`（M4 阶段用） | `sizing_free`（M5 阶段用） |
|---|---|---|---|
| `A0` | 无储能 | E_Na=0, P_Na=0, E_Li=0, P_Li=0 | — |
| `A1` | 全锂电 | E_Na=0, P_Na=0, E_Li=150, P_Li=45 | [E_Li, P_Li] |
| `A2` | 全钠电 | E_Na=150, P_Na=45, E_Li=0, P_Li=0 | [E_Na, P_Na] |
| `A3` | 钠锂分层 | E_Na=100, P_Na=30, E_Li=50, P_Li=15 | [E_Na, P_Na, E_Li, P_Li] |

⚠️ **M4 阶段的规模可比性**：A1/A2/A3 的总能量容量统一为 **150 MWh**、
总功率统一为 **45 MW**，以避免"配置优劣"混入"投资规模差异"。
A0 为 0，其作用是建立无储能基线。

**结果表必须给出每臂投资额**，跨臂比较时说明是否已做规模归一化。

### 6.2 策略臂（5 条）

各自的标量目标见 §3.4–3.5。策略**不是**同一套权重组合的不同取值。

| 策略 ID | 侧重 |
|---|---|
| `S-cost` | 成本优先 |
| `S-carbon` | 碳排优先（用 `sla_floor` 硬约束而非货币惩罚） |
| `S-heat` | 供暖优先（**目标含锅炉成本**） |
| `S-balance` | 均衡（三项归一化后加权 + `w_sla`） |
| `S-base` | 基准调度（规则驱动，见 §3.5） |

### 6.3 种子与总量

- 种子：5 个固定种子（`20260816, 1101, 1102, 1103, 1104`）。以固定日期形式给出，便于复现
- 实验总量：**4 臂 × 5 策略 × 5 种子 = 100 组**
- 每组：168 h 轨迹，季节轮次重复 4 次以覆盖全年（或直接用全年高保真）。
  **两条路径选一，报告中写明**
- 并行执行时，每个 `(arm, strategy, seed, season)` 组合的种子由其索引确定性生成；
  **不要用 Python 内置 `hash`**（对字符串有随机化）

### 6.4 必须输出的报告指标

```
LCOE（元/MWh）；net_annual_cost（元/年）；每百万 Token 成本（元/MTok）
每百万 Token 净碳排（kgCO₂/MTok）；绿电匹配率（%）；绿电弃电率（%）
SLA 达标率（%）；延迟任务数；任务完成时延分布（中位数/P90）
T_island（h，均值与最差）；删失比例；EENS（MWh）；n1_pass_rate
储能等效循环次数；容量衰减估算
弃热总量（MWh_th）；未利用余热总量（MWh_th）
余热贡献占市政供热的比例（%）= Σ Q_mun_hp / Σ Q_mun_demand
每臂投资额
```

### 6.5 敏感性分析（必须做，三组）

1. **钠电参数区间**：`unit_cost_energy`、`gamma`（曲线 `scale_range`）、`cycle_life`
2. **锂价情景**：锂电 `unit_cost_energy` 乘倍数（0.6 / 1.0 / 1.6）。
   目的是给出"什么价格组合下钠电臂在 LCOE 上胜出"的**判据**
3. **地区与算力条件**：**风光装机容量**（`pv_capacity_mw` / `wind_capacity_mw`）、
   算力规模（`gpu_capacity_total`）、任务柔性比（`flexible_task_ratio`）

⚠️ **第 3 组必须扫描"真实输入"，不是"校验参考值"**（v2.1 修正）。

早期把扫描对象写成 `cf_pv` / `cf_wind`——**这两个是校验用参考值，不是生成输入**（§7.4）。
改它们只会改变告警阈值与实际值的比较结果，**逐时出力序列完全不变**，
扫描会得到"结论对该参数不敏感"的假象，而真相是**参数根本没进入模型**。

**正确的扫描对象是容量**：`pv_capacity_mw` / `wind_capacity_mw` 决定逐时出力的绝对量级。
若要扫描"资源质量"而非"装机规模"，应扫**Weibull 的 `c`、辐照的 `clearness_index`**
等生成参数，**且必须重新生成序列**——这会让每次评估的输入数据都不同，
需在报告中说明，并固定其余种子以保证可比。

| 想考察 | 扫描对象 | 是否需重新生成序列 |
|---|---|---|
| 装机规模变化 | `pv_capacity_mw` / `wind_capacity_mw` | 否（缩放已有序列） |
| 资源质量变化 | `wind.weibull.c` / `solar.clearness_index` | **是** |
| ~~容量因子变化~~ | ~~`cf_pv` / `cf_wind`~~ | **不是输入，禁用作扫描对象** |

**每组都必须输出"结论成立边界"**，即明确写出在什么参数范围内本方案的配置主张
成立、在什么条件下翻转。

⚠️ **验收不预设结果**：若某组未观察到"结论翻转"，**须分析并说明原因**
（参数是否真正激活、区间是否过窄），**不得修改参数去制造翻转**。
详见 §9.37。

---

## 7. 地区画像与可复制映射

### 7.1 地区参数向量

```
v = [纬度, T_min, CF_wind, CF_pv, Δ电价, 碳因子, 供热需求, 算力规模, 任务柔性比]
```

### 7.2 四个画像

| ID | 画像 | 特征 | 布置 |
|---|---|---|---|
| `R-NW` | 北方风电富集 | 冬季严寒（T_min ≤ −20℃）、风电反调峰、供热需求强 | 户外 |
| `R-WPV` | 西北光伏富集 | 昼夜温差大、光伏尖峰、电价差大 | 户外 |
| `R-EAST` | 东部沿海 | 电价高、土地贵、电网强、供热需求低 | 室内 |
| `R-SOUTH` | 南方湿热 | 无严寒、**无供热需求**、极端天气风险 | 室内 |

**储能布置环境**（决定低温折减是否起作用）：

```yaml
storage_site:
  outdoor_installation: true    # true = 储能温度 = 环境温度
  indoor_temp_offset: 15.0      # 室内：储能温度 = 环境温度 + 偏移（℃）
  indoor_temp_floor: 15.0
  indoor_temp_ceiling: 35.0
```

`R-EAST` 与 `R-SOUTH` 设 `false`，低温折减几乎不构成约束——
这是它们预期给出"锂电为主"结论的机制之一。

### 7.3 供热需求的标定

**需求必须与系统产热能力相协调**。标定原则：

1. 峰值需求控制在 AIDC 最大产热能力（约 4.01 MW_th）的 1–2 倍以内
2. 需求与供热季、画像气候相匹配
3. 工业接纳上限同样受限——它与市政**争同一份热量**（`Q_mun_hp + Q_ind ≤ Q_hp`）

| 画像 | 市政峰值 (MW_th) | 市政基值 (MW_th) | 工业接纳上限 (MW_th) |
|---|---:|---:|---:|
| `R-NW` | 3.5 | 1.2 | 2.0 |
| `R-WPV` | 2.5 | 0.8 | 1.5 |
| `R-EAST` | 1.5 | 0.8 | 1.0 |
| `R-SOUTH` | 0.0 | 0.0 | **0.0** |

**报告必须给出的标定校验值**（注意这不是"实际贡献占比"）：

```
平均 IT 负荷          = IT_base / ( 1 − R )
Q_hp_max(平均负荷)    = (14/15) × 平均 IT 负荷          ← 现算，不用 0.9333
校验值                = Q_hp_max(平均负荷) / 市政峰值需求
```

| 画像 | 平均 IT 负荷 (MW) | Q_hp_max (MW_th) | 校验值 |
|---|---:|---:|---:|
| `R-NW` | 2.052000 | 1.915200 | 1.9152 / 3.5 = **54.72%** |
| `R-WPV` | 2.394000 | 2.234400 | 2.2344 / 2.5 = **89.38%** |
| `R-EAST` | 1.954909… | 1.824582… | 1.824582 / 1.5 = **121.64%** |
| `R-SOUTH` | 2.150400 | 2.007040 | — （无供热需求） |

⚠️ **R-EAST 是 121.64%，不是 121.63%**。1.824581818/1.5 = 1.216387879，
第三位小数进位。用截断值会与"现算系数"的实现产生不一致的报表数字。

⚠️ **R-SOUTH 的校验值列写"—"而不是 0**：它没有供热需求，比值无定义。
但**潜在产热上界仍有值**（2.007040 MW_th）——余热确实在产生，
只是无处可用（`P_hp = 0`，全部成为 `Q_unused`）。
把该列写成 0 会被误读为"南方不产热"，与 §2.4 的零接纳验算矛盾。

**计算口径（手算可复核，`p_card = 0.0007 MW`）**：

```
IT_base(R-NW／R-WPV)      = round(6144 × 0.167) × 0.0007 = 1026 × 0.0007 = 0.7182 MW
IT_base(R-EAST／R-SOUTH)  = round(6144 × 0.25)  × 0.0007 = 1536 × 0.0007 = 1.0752 MW

平均 IT 负荷 = IT_base / (1 − R)        R 为各画像的 flexible_task_ratio
              R-NW 0.65 / R-WPV 0.70 / R-EAST 0.45 / R-SOUTH 0.50
Q_hp_max(平均) = (14/15) × 平均 IT 负荷
```

⚠️ **表中是"源侧潜在产热上界 ÷ 峰值需求"**，不是"余热贡献占比"。
**可以超过 100%**，不表示余热实际覆盖了全部峰值需求——
实际占比还取决于调度与工业分流。

**实际余热贡献占比只能在 M2 求解后从轨迹统计**：

```
实际余热贡献占比 = Σ_t Q_mun_hp(t) / Σ_t Q_mun_demand(t)
```

**不得用本表的校验值代替。**

⚠️ **实际占比的物理上限是 100%，不是 120%**（v2.1 修正）。
由交付恒等式 `Q_mun_hp + Q_boiler = Q_mun_demand` 且 `Q_boiler ≥ 0`，
必有 `Q_mun_hp ≤ Q_mun_demand`，**占比恒 ≤ 1**。
标定的定量目标应为使实际占比落在 **50%–100%**。

原"50%–120%"是把**校验值**（潜在上界比，可超 100%）的合理区间
误抄到了**实际占比**上——两个量的上限不同，混用会让校验目标永远可达、
失去筛选作用（因为实际占比根本不可能到 120%，"落在区间内"变成弱条件）。

⚠️ **`R-SOUTH` 的工业接纳必须为 0**，而不是保留一个售价让求解器凭空产生收入。
置 0 后，该画像的余热回收确实不产生收益——这是真实的对照条件。

### 7.4 数据生成

气象与负荷用确定性生成器（固定种子）生成，生成参数集中在 `configs/generation.yaml`。

**容量因子是输出而非输入**：`regions/*.yaml` 中的 `cf_pv`/`cf_wind` 是**校验用参考值**。
生成后计算实际容量因子（**只用前 8760 h**）与参考值比较，偏差超 ±0.05 时告警。

```
cf_pv_actual   = Σ_t P_pv_avail(t) / ( capacity_pv_mw × 8760 )
cf_wind_actual = Σ_t P_wind_avail(t) / ( capacity_wind_mw × 8760 )
```

⚠️ **不得自动调整生成参数去凑参考值**——调整依据应由公开数据标定决定。

### 7.5 输出

一张配置推荐表：`画像 → (E_Na, E_Li, P_Na, P_Li, 主导体系, 调度重心, 预期 LCOE, T_island)`。

**主导体系判定**应考虑能量与功率两侧：

```
按能量容量占比判定，占比 > threshold（默认 0.6）者为 dominant，否则 "mixed"
若能量以钠电为主但功率几乎全在锂电 → 标为 "Na-energy+Li-power"，
这是本方案主张的分层配置，不应简单标为 "Na-dominant"
```

⚠️ **表格必须能容忍"该画像下锂电为主"的结论**。
若结果全部指向钠电为主，须给出归因分析（气候/布置/供热条件是否真正生效）。
**不得通过修改参数来制造多样性。**

---

## 8. 仓库结构与模块契约

```
aidc-microgrid/
├── README.md                     # 快速上手、运行命令、结果在哪
├── SPEC.md                       # 本文件（唯一权威规格）
├── CHANGELOG.md                  # 变更历史（被取代结论的去处）
├── PROMPT.md                     # 给编码代理的分阶段触发词
├── pyproject.toml
├── configs/
│   ├── registry.yaml             # 参数身份登记（命名空间 + 授权覆盖 + 规范量）
│   ├── chemistry_na.yaml         # 钠电参数（含区间与温度曲线）
│   ├── chemistry_li.yaml         # 锂电参数（对照体系 LFP）
│   ├── system.yaml               # 集群、PUE、热泵、备用热源、储能边界、求解器
│   ├── economics.yaml            # 电价、碳因子、造价、折现率、惩罚、韧性、供热碳口径
│   ├── generation.yaml           # 数据生成参数（风速/辐照/温度/任务分布）
│   ├── regions/
│   │   ├── r_nw.yaml
│   │   ├── r_wpv.yaml
│   │   ├── r_east.yaml
│   │   └── r_south.yaml
│   └── experiments.yaml          # 臂/策略/种子/代表周/保真度/归一化范围
├── src/aidc/
│   ├── data/
│   │   ├── chemistry.py          # 参数加载、usable_band、power_bounds
│   │   ├── timeseries.py         # 序列生成（8928 h）、代表周、容量因子校验
│   │   └── tasks.py              # 任务生成（电量口径）、可达性预检
│   ├── model/
│   │   ├── dispatch.py           # 内层 MILP（normal / fault 双模式）
│   │   ├── storage.py            # SOC 动态、可用带、能量上限、循环、衰减
│   │   ├── thermal.py            # 余热、热泵双侧上限、分配规则、备用热源
│   │   └── carbon.py             # 碳账（含锅炉项）
│   ├── resilience/
│   │   ├── scenarios.py          # 六类故障场景
│   │   └── metrics.py            # T_island / EENS / n1_pass_rate / f3
│   ├── sizing/
│   │   ├── objective.py          # 外层四目标 + f3
│   │   ├── bo.py                 # GP-BO，多保真
│   │   └── grid_search.py        # 网格扫描对照组
│   ├── experiments/
│   │   ├── run_matrix.py         # 4×5×5 主实验
│   │   ├── sensitivity.py        # 三组敏感性扫描
│   │   └── regional.py           # 四画像映射
│   └── report/
│       ├── tables.py             # 结果表导出（CSV + Markdown）
│       └── figures.py            # 图表
├── tests/
│   ├── test_invariants.py        # §9 全部不变量与必做测试
│   ├── test_dispatch_smoke.py    # 小规模冒烟测试
│   └── test_chemistry_params.py  # 参数区间与温度曲线
└── outputs/                      # 所有结果、图表、日志
```

### 8.1 关键函数签名

```python
# ---- src/aidc/data/chemistry.py
def load_chemistry(chem: str, config_dir: Path, scenario: str = "mid") -> ChemistryParams: ...

class ChemistryParams:
    def gamma(self, T_celsius) -> np.ndarray: ...            # 折减系数，(0, 1]
    def usable_band(self, T_storage, soc_ref=None) -> tuple[np.ndarray, np.ndarray]:
        """返回 (soc_lo, soc_hi)，以 soc_ref 为中心对称收缩，含上下截断。"""
    def power_bounds(self, E_nom, P_nom, T_celsius) -> tuple[np.ndarray, np.ndarray]:
        """返回 (p_ch_max, p_dis_max)，min(P_nom, c_max·E_nom)，**不乘 γ**。"""
    def eta_charge(self, T_celsius) -> np.ndarray: ...
    def eta_discharge(self, T_celsius) -> np.ndarray: ...

# ---- src/aidc/data/timeseries.py
def build_year_timeseries(region_cfg, system_cfg, econ_cfg, gen_cfg, seed, year=2026) -> pd.DataFrame:
    """生成 8928 h 序列。前 8760 h 为年度段。"""
def select_representative_weeks(ts, low_fidelity_cfg) -> tuple[list, np.ndarray, list]:
    """返回 (weeks, weights, week_ids)。weights 之和为 1.0。"""
def verify_capacity_factors(ts, region_cfg, cap_pv, cap_wind, tol=0.05) -> dict: ...

# ---- src/aidc/data/tasks.py
def check_flexible_ratio_feasible(
    it_base_mw, horizon_hours, gpu_capacity_plan, p_card_mw,
    target_ratio, max_required_avg_utilization=0.60) -> dict:
    """柔性占比可达性预检。不通过则报错，不得静默降低目标。"""

def generate_tasks(
    it_base_mwh, horizon_hours, gpu_capacity_plan, flexible_ratio,
    seed, p_card_mw, s3_tolerance_hours=12.0, gen_cfg=None) -> pd.DataFrame:
    """任务表在 attrs 中回传 E_S1_mwh / E_tasks_mwh / E_IT_mwh /
    flexible_ratio / flexible_ratio_target / n_resample。"""

# ---- src/aidc/model/storage.py        （全部为 M1 纯函数）
def soc_step(soc, p_ch, p_dis, dt, E_nom, eta_ch, eta_dis) -> float:
    """**不含 γ**。充电乘 η_ch、放电除 η_dis。"""
def usable_band(soc_ref, gamma, soc_min, soc_max) -> tuple[np.ndarray, np.ndarray]:
    """以 soc_ref 为中心对称收缩，含上下截断。"""
def energy_limits(soc, soc_lo, soc_hi, E_nom, eta_ch=1.0, eta_dis=1.0) -> tuple:
    """含正部截断与效率换算：e_ch ≤ (E_nom/η_ch)[·]⁺、e_dis ≤ η_dis·E_nom·[·]⁺。"""
def power_bounds(spec, E_nom, P_nom, T_celsius) -> tuple[np.ndarray, np.ndarray]:
    """min(P_nom, c_max·E_nom)，**不乘 γ**。"""
def area_requirement(E_Na, E_Li, chem_na, chem_li) -> float:
    """E · area_per_mwh 之和。**不得再乘 1000**（加载层已换算）。"""
def equivalent_cycles(soc=None, p_dis=None, T_storage=None, spec=None, dt=1.0) -> float: ...
def capacity_fade(cycles, elapsed_years, spec, model="cycle_plus_calendar") -> float: ...
def replacement_cost_annual(...) -> float: ...

# ---- src/aidc/model/thermal.py        （纯函数为 M1，MILP 约束在 M2）
def waste_heat(IT_served, P_cool_served, kappa=0.0) -> np.ndarray:
    """入参必须是**被供**负荷，不是需求侧（SPEC §2.2）。"""
def recoverable_heat(W_it, eta_recovery) -> np.ndarray: ...
def hp_power_limit(Q_rec, cop, Q_mun_demand=None, Q_ind_capacity=None) -> np.ndarray:
    """双侧上限，**无 heat_tolerance**。"""
def heat_output(P_hp, cop) -> np.ndarray: ...
def allocate_heat(Q_hp, Q_mun_demand, Q_ind_capacity) -> tuple:
    """规则核算/验证用。MILP 约束用 §2.4 的单二进制 y(t)，**不直接写 min/max**。"""
def heat_source_balance(Q_rec, P_hp, cop) -> tuple: ...
def backup_heat_output(Q_gap, q_capacity_mw_th) -> np.ndarray: ...
def verify_municipal_delivery(Q_mun_hp, Q_boiler, Q_mun_demand, tol=1e-6) -> tuple: ...

# ---- src/aidc/model/dispatch.py       （M2）
def solve_dispatch(
    ts, tasks, cfg, sizing, strategy, seed,
    time_limit_s=60.0, mip_gap=0.01, mode="normal") -> DispatchResult:
    """mode = "normal" | "fault"。两套约束不可混用。"""

# ---- src/aidc/sizing/objective.py
def evaluate_sizing(sizing, region, tasks, fidelity, strategy, seed, config_dir) -> dict: ...
def compute_resilience_gap(resilience, cfg) -> float: ...
def capital_recovery_factor(rate, years) -> float: ...

# ---- src/aidc/sizing/bo.py
def run_bo(region, budget, fidelity, strategy, weights=None, seed=..., config_dir=None) -> BOResult: ...
```

### 8.2 轨迹 DataFrame 的必须列名

```
IT_load, IT_served, it_shed, P_cool, P_cool_served,
P_pv_used, P_wind_used, P_curtail, g_imp, g_exp,
p_ch_Na, p_dis_Na, soc_Na, soc_lo_Na, soc_hi_Na,
p_ch_Li, p_dis_Li, soc_Li, soc_lo_Li, soc_hi_Li,
Q_rec, Q_low_used, Q_unused,
P_hp, Q_hp, Q_mun_hp, Q_boiler, Q_mun_demand, Q_ind, Q_dump,
y_heat_alloc,
carbon_net, price_buy, T_amb,
                                          ＋ 两种模式都含（normal 下恒为 0）：
unserved_elec, unserved_heat,
shed_c, shed_nc
```

⚠️ **`shed_c` / `shed_nc` 必须在轨迹里**（v2.5 补，与源码 `TRAJECTORY_COLUMNS` 对齐）。
`T_island` 判据与 N-1 判据都读 `shed_c`，缺列则两项核心指标无法核验；
且 `shed_c + shed_nc = it_shed` 是 §9.32 的断言之一。

⚠️ **`unserved_elec` / `unserved_heat` 两列在两种模式下都存在**
（normal 下恒为 0），以便测试统一按列名读取，无需分支判断列是否存在。

⚠️ **`P_cool` 与 `P_cool_served` 都要有**：前者是按需求算的制冷（`IT_load` 口径），
后者是按实供算的（`IT_served` 口径）。正常模式下两者相等。
保留两列是为了让 §9 的测试能直接验证 `P_cool_served = (PUE−1)·IT_served`，
而不必重新读 PUE 曲线。

⚠️ **`IT_served` / `it_shed` 也必须在轨迹里**（即使正常模式下恒等于 `IT_load` / 0）。
下游的韧性指标与碳核算都依赖它们，缺列会让故障模式的错误无法被测试捕获。

⚠️ **`y_heat_alloc` 是供热分配二进制**（§2.4）。写进轨迹是为了让
`test_heat_allocation_binary_present` 能验证它确实存在并被求解，
而不是只存在于代码里。

**列名固定**：下游的报告与测试模块依赖这些名字。

### 8.3 `metrics` 必须包含的键

```
cost_total, cost_grid, revenue_heat
carbon_grass, carbon_avoid, carbon_net, carbon_boiler
tokens_mtok, cost_per_mtok, carbon_per_mtok
green_matching_rate, curtailment_rate
sla_rate, delay_count, latency_p50, latency_p90
equivalent_cycles_Na, equivalent_cycles_Li
q_dump_total, q_unused_total
objective_value, operating_cost_yuan, sla_penalty_yuan
unserved_elec, unserved_heat          （仅 fault 模式）
```

---

## 9. 验收测试（必须全部通过）

在 `tests/test_invariants.py` 中实现，对 `outputs/` 下的每组结果运行。
**§9.1–§9.36 是测试条目，§9.37–§9.39 是三条规则。**
编号约定：**`9.x` 是测试条目**（按组顺序连续编号，9.1→9.36），
**规则小节从 9.37 开始**。引用时注意区分。

⚠️ **编号分配表**（新增测试时必须先查此表，避免占用规则号）：

| 区间 | 归属 |
|---|---|
| 9.1–9.8 | 测试组 A · 物理不变量 |
| 9.9–9.12 | 测试组 B · 机制与守恒 |
| 9.13–9.16 | 测试组 C · 低温机制细节 |
| 9.17–9.20 | 测试组 D · 供热与策略 |
| 9.21–9.23 | 测试组 E · 配置与生成 |
| 9.24–9.25 | 手算对照与其他必做测试 |
| 9.29–9.31 | 测试组 D2 · 目标单调性与供热分配结构 |
| 9.32–9.36 | 测试组 D3 · 故障模式一致性、最优性声明与判据范围 |
| **9.26–9.28** | **测试组 D4 · 降级策略与基线规则（v2.7 新增）** |
| **9.37–9.39** | **规则（不是测试）**：不得预设结果 / 适用范围 / 确定性 |

### 9.A M1 可独立验收的测试（纯函数，**不需要求解器**）

M1 阶段**必须全部通过**，且不得为了跑测试而实现 M2 的任何部分。
这些测试只调用纯函数与数据层，输入输出都是确定值。

| 测试 | 依赖的纯函数 | 编号 |
|---|---|---|
| `test_all_configs_parse` | 配置加载 | 9.21 |
| `test_canonical_quantities_unique` | 配置加载 + registry | 9.22 |
| `test_flexible_ratio_feasible_pretest` | `check_flexible_ratio_feasible` | 9.23 |
| `test_usable_band_scales_with_gamma` | `usable_band` | 9.15 |
| `test_cumulative_discharge_capacity_derated` | `usable_band` + `energy_limits` | 9.9 |
| `test_charge_discharge_roundtrip_is_lossless` | `soc_step` | 9.10 |
| `test_bus_side_limits_respect_efficiency` | `energy_limits` + `soc_step` | 9.14 |
| `test_energy_balance_always_closes` | `soc_step` | 9.11 |
| `test_energy_limits_positive_part` | `energy_limits` | 9.13 |
| `test_modules_importable` | — | 9.25 |
| `test_unit_metadata_completeness` | 配置加载 | 9.25 |
| `test_unit_conversion_factor_applied` | 配置加载 | 9.25 |
| `test_derived_from_resolvable` | registry | 9.25 |
| `test_merit_order_economics_consistent` | 配置加载 | 9.20 |
| `test_region_override_authorized` / `test_config_duplicate_keys_within_namespace` | 配置加载 + registry | — |
| 全部 `test_capacity_factor_*` / `test_representative_week_*` / `test_extended_series_*` / `test_extreme_week_*` / `test_flexible_ratio_matches_target` | `timeseries.py` / `tasks.py` | — |

⚠️ **9.13 / 9.14 的完整断言都在 M1**——它们的第二个断言
（`soc_next` 不穿界）由 `soc_step` 直接算出，**不需要求解器**。
只有"该场景求解成功"这半句需要求解器，已拆成独立测试
`test_energy_limits_positive_part_solves`（归 §9.B）。

### 9.B 需要求解器的测试（**M2**）

| 测试 | 为何需要求解器 |
|---|---|
| 9.1–9.8（物理不变量） | 需真实轨迹 |
| 9.12（温度骤降不导致不可行） | 断言含"求解成功" |
| `test_energy_limits_positive_part_solves` | 断言含"求解成功" |
| 9.16（条件化不变量） | 需逐时轨迹 |
| 9.17–9.19（供热与策略中的轨迹/目标部分） | 需轨迹 + 目标值 |
| 9.24（手算对照） | 与求解器逐项对照 |
| 9.29 单调性 | 需目标函数实例 |
| 9.30 分配结构 | 需模型变量集合 |
| 9.31 辅助项 | 需两次求解比较 |
| 9.32–9.36（故障模式一致性、最优性声明、判据范围） | 需故障轨迹与求解状态 |
| 9.26–9.28（降级策略与基线规则） | 需故障轨迹 / S-base 前向规则执行 |

⚠️ **M1 阶段禁止为了通过 9.B 的测试而实现 `dispatch.py`**。
**不要把整套测试拆成两套文件**——那样 M2 会漏掉回归。

**推荐做法**：给 9.B 的测试加 `@pytest.mark.solver`，
M1 阶段用 `pytest -m "not solver"` 自动跳过，M2 阶段去掉过滤即可全跑。
`pyproject.toml` 中须注册 `solver` 标记（否则会报 unknown marker 警告）：

```toml
[tool.pytest.ini_options]
markers = [
    "solver: 需要 MILP 求解器的测试（M2 起可用）",
    "slow: 耗时较长的测试",
]
```

### 测试组 A：物理不变量（9.1–9.8）

| # | 测试 | 断言 |
|---|---|---|
| 9.1 | `test_power_balance_closed` | 逐时段残差 `< 1e-6` MW（fault 模式含 `unserved_elec`） |
| 9.2 | `test_soc_within_bounds` | `soc ∈ [soc_min, soc_max]`；**normal 模式**首末相等 |
| 9.3 | `test_charge_discharge_mutual_exclusion` | 无同时充放的时段 |
| 9.4 | `test_power_limits` | 充放功率 ≤ 温度相关上限 |
| 9.5 | `test_task_completeness` | 每任务恰好完成一次；`Σ y_i(t) = dur_i` |
| 9.6 | `test_heat_source_balance` | `Q_rec = Q_low_used + Q_unused` 逐时 |
| 9.7 | `test_heat_output_balance` | `Q_hp = Q_mun_hp + Q_ind + Q_dump` 逐时 |
| 9.8 | `test_municipal_demand_always_met` | `Q_mun_hp + Q_boiler = Q_mun_demand` 逐时 |

### 测试组 B：机制与守恒（9.9–9.12）

| # | 测试 | 断言 |
|---|---|---|
| 9.9 | `test_cumulative_discharge_capacity_derated` | 恒定 γ = 0.5、E = 100、soc_ref = 0.5 → 累计可放 **20 MWh**（η=1）/ **18 MWh**（η_dis=0.9），非 40 |
| 9.10 | `test_charge_discharge_roundtrip_is_lossless` | γ = 0.5、**η = 1** 时充 1 放 1，SOC 精确复原（**仅 η = 1 成立**） |
| 9.11 | `test_energy_balance_always_closes` | `Σ e_dis − Σ e_ch = E_nom·(soc_start − soc_end)`（η = 1） |
| 9.12 | `test_temperature_drop_does_not_make_infeasible` | 先充到 0.8，再骤降至 γ = 0.4 → 求解成功且 `e_ch = 0` |

### 测试组 C：低温机制细节（9.13–9.16，守 T1/T2 两次真实错误）

| # | 测试 | 断言 |
|---|---|---|
| 9.13 | `test_energy_limits_positive_part` | E = 100、soc = 0.8、γ = 0.4 → `e_ch_max = 0`（**非负数 −14**）。**纯函数断言，不含"求解成功"**（那半句是 §9.B 的 `test_energy_limits_positive_part_solves`） |
| 9.14 | `test_bus_side_limits_respect_efficiency` | η_dis = 0.9 时 `e_dis_max = 18`（非 20），放电后 `soc = 0.3` 不穿界；η_ch = 0.95 时 `e_ch_max = 10/0.95` |
| 9.15 | `test_usable_band_scales_with_gamma` | γ = 1 → [0.1, 0.9]；γ = 0.5 → [0.3, 0.7]；带宽比 = γ |
| 9.16 | `test_soc_stays_within_usable_band` | **条件化不变量**：`soc(t+1) ∈ [min(soc(t), soc_lo(T(t))), max(soc(t), soc_hi(T(t)))]`；加三条语义断言（带内→终点在带内；高于带→`e_ch=0`；低于带→`e_dis=0`） |

⚠️ **9.16 不能写成 `soc(t+1) ∈ [soc_lo, soc_hi]`**。反例：E = 100、soc = 0.8、
γ = 0.4 → 带为 [0.34, 0.66]；充放取零时 `soc(t+1) = 0.8` **合法但不在带内**。

### 测试组 D：供热与策略（9.17–9.20）

| # | 测试 | 断言 |
|---|---|---|
| 9.17 | `test_heat_allocation_identities` | 分配规则的**三条不变量**逐时成立（`Q_mun_hp = min(Q_hp, demand)`、`Q_ind = min(Q_hp − Q_mun_hp, cap)`、`Q_boiler = max(0, demand − Q_hp)`），容差 1e-6 |
| 9.18 | `test_normal_mode_dump_is_zero` | normal 模式 `max(Q_dump) < 1e-9` |
| 9.19 | `test_s_heat_objective_includes_boiler_cost` | `S-heat` 目标含 `+Q_boiler·boiler_unit_cost` 与 `+P_hp·price_buy`；数例见 §3.5（E 得 86、F 得 320） |
| 9.20 | `test_merit_order_economics_consistent` | `max(price_buy)/COP < boiler_unit_cost` |

⚠️ **9.17 是"验证用恒等式"，不是"实现用约束"**（v2.1 起，v2.2 更新实现方式）。
实现用 §2.4 的**单二进制 `y(t)`** 精确编码 `min`；测试则相反——
求解完成后校验这三条恒等式成立，用它们**反向确认编码正确**。
⚠️ **若 9.17 失败，首先查的是 `y(t)` 约束是否已加入模型**，
其次查 `M_1`/`M_2` 是否取了**常数差额上界**（§2.4；取 `Q_hp_max(t)` 会界不足）。
**不要**先怀疑锅炉成本项——
那是 v2.1 的错误引导（该错误恰恰能通过锅炉系数检查）。

### 测试组 D2：目标单调性与供热分配结构（9.29–9.31）

| # | 测试 | 断言 |
|---|---|---|
| 9.29 | `test_boiler_cost_coefficient_positive` | 对 `S-cost` / `S-heat` / `S-balance`，目标中 `Q_boiler` 的系数 > 0（符号检查）；`S-carbon` 由 `ci_boiler > 0` 满足；`S-base` 规则驱动，不适用 |
| 9.30 | `test_heat_allocation_binary_present` | 模型含每时段一个供热分配二进制 `y(t)`；**不含**已作废的 `z_boiler`；`M_1`/`M_2` 取**常数差额上界**（`M_1 = max(0, U−D)`、`M_2 = D`），**不是** `Q_hp_max(t)` 这类含决策变量的表达式 |
| 9.31 | `test_auxiliary_term_does_not_change_optimum` | 加/不加 ε 辅助项（0 vs 1e-6），**与 §2.4（六）用同一门槛**：`\|z(ε)−z(0)\| ≤ max(tau_floor, tau_rel·\|z*\|)`（默认 `max(1e-6, 1e-9·\|z*\|)`）；并验证 `Q_dump`/`Q_unused` 总量对求解器种子不敏感 |

⚠️ **9.29 是必要的，但不是充分的**（v2.2 的关键澄清）。
它守住"锅炉免费"这一退化，**但抓不住耦合项的错误**：
v2.1 的错误实现**完全通过 9.29**（系数确实为正），
却被反例击穿（见 §2.4）。**能抓住那个反例的是 9.17**。
两条测试守的是不同东西，缺一不可。

⚠️ **9.30 是结构性测试**：不检查数值结果，只检查模型是否按规格建模。
它与 9.17 互补——**在结果出错之前**就能发现建模偏离，
而 9.17 要跑完求解才报错。排查成本相差一个数量级。

### 测试组 D3：故障模式一致性、最优性声明与判据范围（9.32–9.36）

| # | 测试 | 断言 |
|---|---|---|
| 9.32 | `test_fault_mode_served_load_consistency` | 故障轨迹满足：① `IT_served = IT_load − it_shed` 且 `unserved_elec = PUE·it_shed` 逐时；② `P_cool_served = (PUE−1)·IT_served`；③ `Q_rec` 由 `IT_served` 算出（`it_shed = IT_load` 时 `Q_rec = 0`）；④ 市政交付式为**含缺口**形式且 `Q_boiler ≤ q_capacity`；⑤ `shed_c + shed_nc = it_shed` |
| 9.33 | `test_fault_heat_unserved_not_always_zero` | 人为把 `q_boiler_capacity` 设为 0（构造性测试），确认 `unserved_heat > 0` 能被算出——**防止"缺口变量形同虚设"** |
| 9.34 | `test_fault_level1_optimality_declared` | 第一级求解的 `status` 必须是 `optimal` 或显式的 `feasible_not_proven`；**禁止把未证明最优的结果标为 `optimal`**。若为 `feasible_not_proven`，该场景 `t_island_h` 与 `censored` 必须为 `NaN`，且不得计入 `t_island_mean` 与 `censoring_rate`（§3.8b） |
| 9.35 | `test_t_island_and_censoring_share_threshold` | `T_island` 截止与删失判定用**同一个** `ε_shed`。构造性验证：全窗口 `shed_c = 5e-10 < 1e-9`（如 `G2`）必须判为"全程满足 + 删失"，**不得**因 `shed_c > 0` 而判 `T_island = 0` |
| 9.36 | `test_n1_uses_critical_scope` | `shed_c = 0, shed_nc > 0, unserved_heat = 0` 的轨迹，N-1 **必须通过**（关键服务口径），且 `full_service = True`、`full_service_strict = False`（§5.3） |
| — | `test_fault_served_load_chain` | 见 §9.25 的其他必做测试（与 9.32 同源，实现时合并即可） |

### 测试组 D4：降级策略与基线规则（9.26–9.28，v2.7 新增；§9.27 于 v2.8 改口径，§9.28 于 v2.9 补 ⓪）

| # | 测试 | 断言 |
|---|---|---|
| 9.26 | `test_fault_discharge_priority_within_hour` | 同一小时内**允许**两体系同时放电。构造 Na 功率/能量不足以覆盖关键负荷、Li 有余量的场景：`shed_c` 必须为 0（或等于物理下限），**不得**因"逐时互斥"而 > 0。另断言 `p_dis_Na(t) > 1e-9 且 p_dis_Li(t) > 1e-9` 的时段确实存在（即该场景真的触发了两体系同放） |
| 9.27 | `test_fault_discharge_prefers_na` | 化学体系偏好是**第 4 级**（在关键/非关键/供热全部固定之后，v2.8 下沉）。构造 **Na 充裕**场景（Na 单独即可覆盖全部负荷）：断言 `Σ_t p_dis_Li ≈ 0` **且 `shed_nc = 0`**——该偏好不得牺牲非关键供电。⚠️ **禁止**构造"Na 不足、靠 Li 补足"的场景去要求 `Σ p_dis_Li ≈ 0`（那会与第 2 级冲突）。⚠️ 不得只靠无条件的 `Σ p_dis_Na ≥ Σ p_dis_Li` 兜底——那无法区分"取到第 4 级最优解"与"随机取了个并列解" |
| 9.28 | `test_s_base_storage_only_when_grid_capacity_binds` | S-base 的储能**只在电网进口容量不足时**放电。构造缺额 < `import_capacity_mw` 的时段：断言 `p_dis_Na + p_dis_Li = 0` 且缺额全部由 `g_imp` 补足。再构造缺额 > 容量的时段：断言超出部分由储能补足、电网出力恰好触及上限。另断言终端 SOC：`soc_terminal = initial_soc`（允许 §3.5 的 ② 电网补电与 ⓪ 终端平衡预充），且 `s_base_grid_charge_mwh` 已写入 `solver_info`。⚠️ **v2.9 须补 ⓪ 的用例**：构造**电网恒触顶**的两小时实例（如 bus 需求 `[0.96957, 1.72557] MW`、`import_capacity = 1.5 MW`），断言 `E_need = D_forced/(η_ch·η_dis)` 被实际充入、`soc` 峰值仍在**可用带内**、末态 `soc_terminal = initial_soc`。**无 ⓪ 时该实例必然偏离终端值**——这正是本条要锁死的行为 |

⚠️ **§9.28 的 normal 模式不可行性**：须区分两种情形（§3.5，v2.9 限定）——
① **规则自致不可行**（实例容量充足却仍偏离 `soc_ref`）**禁止**，出现即实现 bug，
  最常见原因是漏掉 ⓪ 的终端平衡预充 `E_need = D_forced/(η_ch·η_dis)`；
② **物理容量不足**（`unserved_elec > 0`）**必须原样报告 `infeasible`**。
规则 ③ 的"放不满则记 `unserved_elec`"是**诊断量**，不得把不可行实例当作正常轨迹交付。
⚠️ 另：`soc_ref` 之上的空间**是**可用容量的一部分（§2.3 对称带），
"① 只充到 `soc_ref`"是 **S-base 的策略约束，不是容量事实**，
不得写进 `usable_band`，也不得影响其余四条策略。

### 测试组 E：配置与生成（9.21–9.23）

| # | 测试 | 断言 |
|---|---|---|
| 9.21 | `test_all_configs_parse` | 全部 YAML 可解析（含**重复键检测**，YAML 重复键是静默的） |
| 9.22 | `test_canonical_quantities_unique` | 四类判定：① 配置真源 `authorized` 位置两两不同；② 每个 `derived_from` 项**可解析**（见下）；③ 派生量的 `quantity_id` 不出现在任一 `authorized`，且派生量**无 `authorized` 字段**；④ 禁止别名未被定义。各 `authorized` 位置必须存在 |
| 9.23 | `test_flexible_ratio_feasible_pretest` | 四画像的 `u_req ≤ max_required_avg_utilization`（0.60），且 `IT_base` 确为导出量 |

### 9.24 手算对照（必须做）

构造**极小样例**（4 个时段、1 个任务、无风光、单一储能），手算最优成本与 SOC 轨迹，
与求解器输出**逐项对照**。**请在报告中写出计算过程。**

⚠️ 这个测试比大规模结果更能捕捉建模错误。

### 9.25 其他必做测试

| 测试 | 断言 |
|---|---|
| `test_modules_importable` | `src/aidc/**` 全部模块可 import，无语法错误与**同一作用域重复定义** |
| `test_determinism` | 同 seed + 同 config 跑两次，目标值一致（1e-9）；轨迹逐元素（1e-12） |
| `test_no_storage_degeneration` | A0 臂储能功率全 0，功率平衡仍闭合 |
| `test_params_actually_used` | 参数改动确实产生不同结果。**限定在能激活该参数的样例上**（A0 下储能参数不变是合法的）；系数为零才是 bug |
| `test_infeasible_not_silent` | infeasible 必须标记，不得返回 0 成本 |
| `test_flexible_ratio_matches_target` | `abs(flexible_ratio − target) < 0.05`；`E_IT_mwh > E_tasks_mwh` |
| `test_capacity_factor_matches_region_reference` | 实际容量因子与参考值偏差 ≤ 0.05；光伏夜间严格为 0 |
| `test_representative_week_tasks_within_window` | `arrive + duration ≤ 168` 且 `latest_h ≤ 168` |
| `test_representative_week_weights_sum_to_one` | Σ weights = 1.0（1e-9）；5 个代表周 |
| `test_extended_series_length` | `len(ts) = 8928`；年度统计只用前 8760 h |
| `test_extreme_week_window_within_bounds` | 构造最低温在第 8700 h 的序列，窗口不越界 |
| `test_zero_acceptance_implies_zero_heat_pump` | R-SOUTH：`P_hp = Q_hp = Q_mun_hp = Q_boiler = Q_ind = Q_dump = 0`；`Q_unused = Q_rec` |
| `test_heat_supply_upper_bound` | `Q_hp ≤ (COP/(COP−1))·η_rec·IT_served`，**系数由 config 现算**（`14/15`，不得硬编码 `0.9333`）；**κ = 0 时改变 PUE 不改变上界** |
| `test_unit_metadata_completeness` | 命中换算表的五类参数（成本、占地、碳强度、单卡功率）**必须**带 `unit` 与 `internal_unit`；键名已含单位的量可省略；两者口径必须一致 |
| `test_unit_conversion_factor_applied` | 加载后成本类参数与配置值相差恰为 1000 倍；`kW/卡 → MW/卡` 相差 1000 分之一 |
| `test_derived_from_resolvable` | registry 的每个 `derived_from` 都能解析为某个 `authorized` 位置或另一个 `quantity_id`；**不含自然语言** |
| `test_fault_served_load_chain` | 故障轨迹：`IT_served = IT_load − it_shed`、`unserved_elec = PUE·it_shed`、`P_cool_served = (PUE−1)·IT_served`、`Q_rec` 由 `IT_served` 得出（完全失供时 `Q_rec = 0`）、`shed_c + shed_nc = it_shed` |
| `test_heat_balance_full_window` | 逐时与整窗口**两个层级**都闭合 |

### 9.37 不得预设结果（重要）

以下表述**禁止**出现在验收条件中：

| 禁止 | 应改为 |
|---|---|
| "必须识别出至少一个结论翻转区间" | "若未识别出，须分析原因（参数是否激活、区间是否过窄）并说明" |
| "推荐表中至少一个画像给出锂电为主" | "须给出真实结论；若四画像一致，须给出归因分析" |
| "分层配置应同时改善三项" | 删除。如实报告各臂在三项指标上的表现 |

**核心演示图的归因要求**：若四臂投资额不同，"只换储能配置、变量只有一个"
的说法不成立——实际变化的是"配置 + 投资额"两个量。
**必须做等投资额对照，或在图注中明确说明投资额差异**，
否则"低温机制导致改善"会被"投入更多所以更好"替代解释。

### 9.38 不变量的适用范围（按轨迹类型）

| 不变量 | 正常轨迹 | 故障轨迹 |
|---|---|---|
| 9.1 功率平衡 | ✓（含 unserved 项） | ✓（含 unserved 项） |
| 9.2 SOC 越界 | ✓ + 首末相等 | **仅越界，不检查首末相等** |
| 9.3 充放互斥 | ✓ | ✓ |
| 9.4 功率上限 | ✓ | ✓ |
| 9.5 任务完整性（含集群容量） | ✓ | **不适用**（任务暂停） |
| 9.6 热源侧平衡 | ✓ | ✓ |
| 9.7–9.8 热输出与市政交付 | ✓ | 改为检查 `unserved_heat` 已记录 |
| 9.9–9.16 储能机制与低温细节 | ✓ | ✓（9.12 本身即故障场景） |
| 9.17–9.20 供热与策略 | ✓（`Q_dump ≡ 0`） | 允许 `Q_dump > 0` |

**测试需按轨迹类型参数化，不能一套断言打天下。**

### 9.39 确定性规则

```
求解器：threads = 1，random_seed 固定，presolve 开启

多等价最优解的处理：MILP 存在多个等价最优解时，不同求解器/版本/线程可能返回不同解，
                     这不是 bug。比较规则：
    目标值差异 < 1e-9 → 判定为"同一最优值"
        目标值必须一致（容差 1e-9）
        轨迹允许不同，但必须各自通过全部适用不变量
    目标值差异 ≥ 1e-9 → 判定为不确定，需排查

浮点容差：目标值 1e-9（相对）；轨迹 1e-12（绝对，MW/MWh）；SOC 1e-9
```

---

## 10. 报告与表述红线

1. **必须标注"仿真结果"**。禁止出现"实测""真实运行数据""现场验证"等表述。
   生成序列必须标注为"基于仿真生成的气象与负载序列"，并按 `generation.yaml`
   的 `source` 字段说明哪些参数已标定、哪些仍为设定值
2. **余热必须表述为低品位热源**：经热泵提温后作为市政/工业供热的**补充**，
   不得写成主要热源。**锅炉是主要（峰值）热源**，这一角色分工在模型中已落实
3. **不做收益承诺**：可以报告"在该仿真情景下净收益为 X"，不得写成
   "可为 AIDC 带来 X 收益"
4. **钠电不预设优势**：结论表述为"在参数区间 P 下，配置 C 在指标 M 上更优"，
   而非"钠电更优"
5. **碳资产不入账**：碳减排量可以报告，但**不得**按碳价折算成收入计入经济性指标。
   若确需给出，单列为"参考估算（未计入）"
6. **以下定义必须在报告开头固定**：
   SLA 达标率定义（分母只含 S2/S3）、关键负荷定义、降级策略定义、
   等效循环次数口径、LCOE 口径（是否含替换成本）、碳账口径
   （碳因子来源、替代热源类型、制造碳是否计入、碳资产是否计入）
7. **弃热与未利用余热必须分别报告**（`Σ Q_dump` 与 `Σ Q_unused`）。
   正常模式下 `Q_dump ≡ 0`；`Q_unused` 的显著非零值说明余热供大于求，须讨论
8. **热侧的校验值不得表述为"余热贡献占比"**。见 §7.3

---

## 11. 实施顺序（milestone）

每步可独立验收。**注意依赖关系已调整**（韧性提前到 M2.5，M3 需要 f3）。

| 阶段 | 内容 | 验收要点 |
|---|---|---|
| **M1** | 数据与参数层（`data/` 三个模块 + `model/storage.py` / `thermal.py` 的**纯函数** + configs） | §9.21–9.23 + §9.25 的生成类 + **§9.A 纯函数组**全绿；打印四画像统计与容量因子校验 |
| **M2** | 内层调度器（`model/` 四个模块，normal + fault 双模式） | §9.1–9.20 全部 + §9.24（手算对照）+ §9.26–9.28（降级与基线规则）+ §9.29–9.33 + **§9.B 求解器组** |
| **M2.5** | 韧性评估（六类场景） | 场景与指标对应表正确；删失处理到位 |
| **M3** | 单配置闭环（四个目标全部可用） | A0 退化测试通过；参数区间一致性测试通过 |
| **M4** | 4 臂 × 5 策略 × 5 种子（用 config 的固定候选配置） | 100 组全部跑完并通过不变量；导出对照表 |
| **M5** | 外层 BO + 网格扫描对照 | 同一份数据上的 hypervolume 对比；**如实报告谁更好** |
| **M6** | 三组敏感性分析 | 每组输出结论成立边界；若未识别出翻转须给出归因 |
| **M7** | 地区映射 | 四画像推荐表；若结论一致须给出归因分析 |
| **M8** | 报告与图表 | 核心对比图（考虑等投资额对照） |

**建议先只做 M1 → M2 → M3**，把链路打通再上规模。
全时段 8760 h 求解在早期是浪费。

---

## 12. 核心演示（最终交付的标志性结果）

在**同一份气象与任务数据**、同一个地区画像下，只更换储能配置（A0 → A1 → A2 → A3），
并排展示：

1. 逐时段储能可用带边界（`soc_lo(T)` / `soc_hi(T)`）与 SOC 轨迹——体现 γ 的作用
2. 逐时段的风电消纳量与被购电量
3. 净碳排累计曲线
4. 故障场景下的 SOC 轨迹与续航时长

**这张图要能一句话讲清的核心机制**（机制是设计前提，结论不是）：

> 储能布置在户外严寒环境，低温使可用 SOC 带收窄；
> 钠电与锂电的收窄幅度由各自的 `gamma` 曲线决定，因而可用容量不同，
> 进而影响夜间风电消纳、购电量与孤岛续航。

⚠️ **只陈述机制，不预设方向与结果**（v2.2 修正，与 §9.37 对齐）。
早期版本要求图"讲清低温下锂电可用带收窄更多、导致消纳不足、被迫购电、续航更短"——
那是**把结论写进了交付要求**。若实测数据显示钠电并未胜出、
或四臂差异可被投资额解释，图注必须如实呈现，并分析原因（例如：

- 该画像的低温工况是否真正被触发（室内布置的 R-EAST/R-SOUTH 本就几乎不触发）
- `gamma` 曲线差异是否大到足以改变结论
- 投资额差异是否主导了结果

**允许并鼓励报告"机制未导致预期差异"的结果**。这类负结果与正结果同样有价值，
且是方案可信度的一部分。**不得为得到预期图形而调整参数或筛选时段。**

⚠️ **归因要求**：若四臂投资额不同，必须做**等投资额对照**或在图注中说明差异
（见 §9.37）。否则"只换储能配置、变量只有一个"的说法不成立——
实际变化的是"配置 + 投资额"两个量，"低温机制导致改善"会被
"投入更多所以更好"替代解释。

---

## 13. 已知风险与实现提醒

1. **MILP 规模**：8760 h × 任务二进制变量会很大。**先做 168 h**，
   全年用滚动时域（24 h 窗口逐日推进）。
   - 滚动时域下 SOC **连续传递**（前一日末 = 后一日初）
   - 只有第一个窗口要求 `soc(0) = soc_init`；最后一个要求 `soc(T_end) = soc_init`
   - 任务若跨窗口，需在进入窗口时就已确定启动时刻。**建议生成器把任务时长限制 ≤ 24 h**
   - 不可行窗口会导致后续全部不可行，每个窗口的可行性需单独检查并记录

2. **共模 bug：参数未真正生效**。参数写进 config 但没进入约束 →
   四个配置臂结果几乎相同。§9 的 `test_params_actually_used` 专门防这个。
   **注意限定条件**：A0 下储能参数不变是合法的。

3. **共模 bug：PUE 常量化**。会抹掉温度敏感性，使低温优势消失。
   测试应验证 `PUE` 随 `T_amb` 变化。

4. **共模 bug：韧性评估用主目标重优化**。会导致 `T_island` 虚高且不可解释。
   必须用 §3.7 的降级策略并在报告中说明。

5. **共模 bug：SOC 终端约束缺失**。会让求解器"掏空电池"降低成本，
   得到不可持续的优异结果。

6. **数据生成有偏**：若四画像的风光/电价生成参数相近，地区映射会退化成同一结论。
   §7.5 的归因要求用于捕捉这一点。

7. **参数空间四角必须验算**（本项目已因此栽过三次）：
   测试断言要覆盖 **η < 1、双向越带、取零边界、温度骤降** 各一组。
   只在 η = 1 / 正常温度 / 带内起点上写的断言会系统性掩盖错误。

8. **配置重复定义是静默的**：YAML 重复键与跨文件同名参数**都不会报错**。
   必须用 §1.5 的三层检测显式捕获。

9. **文档与数据必须同步核对**：论证前先代入一组真实参数验算，
   避免"论点与自己的表格矛盾"。

10. **结论对但理由错**（最难发现的一类）：
    曾给出正确结论"供热分配无需二进制"，但理由（"min/max 可以精确线性化"）是错的
    ——`min/max` 的图根本非凸。**错误理由比错误结论更危险**：它能通过
    "看起来合理"的审查，却会误导实现者写出错误的约束，而错误约束未必立刻报错。
    **论证必须逐步可验算（给出反例或构造），不能只报结论。**

11. **需求侧与被供侧混用**：`IT_load` 是计划，`IT_served` 是实际被供。
    故障模式下余热与制冷**必须**按被供算——否则得出"服务器没电还在发热"，
    且**只在故障轨迹上显现**，正常轨迹测试全绿。凡"某量依赖另一量的实际值"，
    先问：这是需求还是实际？

12. **截断常数做硬断言**：`0.9333` 是 `14/15` 的四位截断，用它做上界断言
    会拒绝正确的满载解，残差仅 1e-4 量级，看起来像浮点噪声而非配置错误。
    **系数一律由配置现算，断言用相对容差。**

13. **目标函数漏成本项**（与 12 同源，但后果更隐蔽）：
    `S-cost` 漏锅炉燃料成本时，模型不报错、不不可行、**全部物理不变量照常通过**，
    但"少吸余热 + 多烧气"不受惩罚，供热分配规则失效。
    守门测试是符号检查（`test_boiler_cost_coefficient_positive`），
    **但该检查本身不充分**——见下条。

14. **"避免某种手段"不能成为设计目标**（v2.2 新增，本项目代价最大的一条教训）：
    供热分配连续错了四次，其中 v2.1 的一次是**方向相反的过度修正**——
    为避免二进制，改用"目标系数符号"这个更弱的条件，
    它**通过了所有表面检查**（系数确实为正、不变量在多数时段成立），
    却在一组具体参数下被反例击穿。

    ⚠️ **同时注意：系数符号检查仍然值得保留**（它守住"锅炉免费"这一退化），
    只是**不能**当作分配正确性的充分条件。**一个必要条件被误当作充分条件**，
    是这类错误的一般形式。

15. **耦合项不能用逐项检查代替**（v2.2 新增）：
    δ 单位热量在市政与工业间转移时，`Q_boiler` 与 `Q_ind` **同时**变化 δ，
    净效应是 `δ·(ci_ind_sub − ci_boiler)`。v2.1 分别检查了两个系数的符号，
    却漏掉了它们**由同一个 δ 耦合**。
    **凡"两个变量按同一方向联动"的目标项，必须合并成单项再判号。**

10. **结论对但理由错**（v2.1 新增，最难发现的一类）：
    v2.1 写"供热分配无需二进制，因为 min/max 可由目标压力实现"——
    **理由错了，结论后来也被证明错了**（v2.2 反例）。
    错误理由比错误结论更危险：它能通过"看起来合理"的审查，
    却会误导实现者写出错误的约束，而错误约束**未必立刻报错**。
    **论证必须逐步可验算（给出反例或构造），不能只报结论。**

16. **Big-M 取"被放松约束的差额上界"，不是"被约束变量的上界"**（v2.3 新增）：
    v2.2 取 `M = Q_hp` 的上界，R-NW 低负荷时两个分支都无解。
    而且 M 必须是**常数**——含决策变量的 M 会把 `M·y` 变成双线性项，模型不再是 MILP。
    **写完 Big-M 后必须逐分支代入验证**：每个分支下，放松的约束是否恒成立、
    收紧的约束是否恰好给出目标分支。v2.3 的 §2.4 给出了这个验证的范本。

17. **改名不等于改口径**（v2.3 新增）：v2.2 把关键负荷改称"设施侧"，
    但判据仍是 `unserved_elec = 0`，而 `unserved_elec` 定义未动——
    "关键负荷满足"与"全部负荷满足"仍被混为一谈。
    **口径变更必须落到变量定义与判据等式上**，逐个代入算例确认。

11. **需求侧与被供侧混用**（v2.1 新增）：`IT_load` 是计划，
    `IT_served` 是实际被供。故障模式下余热与制冷**必须**按被供算——
    否则会得出"服务器没电还在发热"，且**只在故障轨迹上显现**，
    正常轨迹的测试全绿。凡"某量依赖另一个量的实际值"，
    都要先问：这个量是需求还是实际？

12. **截断常数做硬断言**（v2.1 新增）：`0.9333` 是 `14/15` 的四位截断，
    用它做上界断言会拒绝正确的满载解，残差只有 1e-4 量级，
    看起来像浮点噪声。**系数一律由配置现算，断言用相对容差。**
